<!DOCTYPE html>
<html lang="zh-TW">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>為何800V HVDC(高壓直流電)是必然？重電、輕電與散熱缺一不可？ - 深入分析第50期：HVDC與台達電</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=DM+Serif+Display&family=Outfit:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500&family=Noto+Serif+TC:wght@400;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --bg: #f7f5f0; --panel: #ffffff; --line: #e9e3d6; --line-soft: #f0ebdf;
  --text: #1f2533; --text-2: #3a4256; --muted: #7c7a72; --ink: #14171e;
  --primary: #2f6f5e; --accent: #c97b3f;
}
*, *::before, *::after { box-sizing: border-box; }
html, body { margin: 0; padding: 0; }
body {
  font-family: 'Outfit', 'Noto Sans TC', -apple-system, 'PingFang TC', 'Microsoft JhengHei', sans-serif;
  background: var(--bg); color: var(--text); line-height: 1.75;
  -webkit-font-smoothing: antialiased;
  background-image:
    radial-gradient(at 0% 0%, rgba(47,111,94,.04) 0%, transparent 45%),
    radial-gradient(at 100% 0%, rgba(201,123,63,.04) 0%, transparent 45%);
  background-attachment: fixed;
}
.wrap { max-width: 760px; margin: 0 auto; padding: 48px 28px 96px; }

.meta-bar {
  display: flex; flex-wrap: wrap; align-items: center; gap: 8px;
  font-size: 12px; color: var(--muted); margin-bottom: 14px;
  font-feature-settings: 'tnum';
}
.meta-bar .tag {
  padding: 3px 9px; border-radius: 4px; font-weight: 500;
  background: var(--line-soft); color: var(--text-2);
}
.meta-bar .tag.free { background: #dde9f3; color: #4a7ba6; }
.meta-bar .tag.paid { background: #f0dbdb; color: #b06367; }
.meta-bar a { color: var(--muted); text-decoration: none; border-bottom: 1px dotted var(--line); }
.meta-bar a:hover { color: var(--primary); border-color: var(--primary); }

h1.article-title {
  font-family: 'DM Serif Display', 'Noto Serif TC', Georgia, serif;
  font-size: 36px; font-weight: 400; line-height: 1.25;
  color: var(--ink); margin: 14px 0 24px; letter-spacing: -0.005em;
}
h1.chapter {
  font-family: 'DM Serif Display', 'Noto Serif TC', Georgia, serif;
  font-size: 28px; font-weight: 400; line-height: 1.3;
  color: var(--ink); margin: 56px 0 18px; padding-top: 28px;
  border-top: 1px solid var(--line);
  letter-spacing: -0.005em;
}
h2.section {
  font-family: 'Outfit', 'Noto Sans TC', sans-serif;
  font-size: 19px; font-weight: 600; line-height: 1.4;
  color: var(--text); margin: 36px 0 12px;
  padding-left: 12px; border-left: 3px solid var(--primary);
}
h3 { font-size: 17px; font-weight: 600; color: var(--text); margin: 24px 0 8px; }

p {
  font-size: 16.5px; line-height: 1.85; margin: 0 0 18px;
  color: var(--text);
  font-family: 'Outfit', 'Noto Serif TC', -apple-system, 'PingFang TC', 'Microsoft JhengHei', sans-serif;
  font-weight: 400;
}
p strong, strong { color: var(--ink); font-weight: 600; }

ul, ol { margin: 0 0 18px; padding-left: 26px; }
li { font-size: 16px; line-height: 1.8; margin-bottom: 6px; }

a { color: var(--primary); text-decoration: underline; text-decoration-color: rgba(47,111,94,.3); text-underline-offset: 2px; }
a:hover { text-decoration-color: var(--primary); }

blockquote {
  margin: 28px 0; padding: 18px 24px;
  background: var(--line-soft); border-left: 4px solid var(--primary);
  border-radius: 0 8px 8px 0;
  color: var(--text-2); font-style: normal;
}
blockquote p { margin: 0; color: var(--text-2); }
blockquote p + p { margin-top: 12px; }

hr {
  border: 0; height: 1px; background: var(--line);
  margin: 36px auto; width: 60%;
}

figure {
  margin: 32px 0; text-align: center;
}
.image2-inset, .captioned-image-container .image2-inset {
  margin: 0;
}
.image2-inset picture, .image2-inset img {
  display: block; max-width: 100%; height: auto; margin: 0 auto;
  border-radius: 8px;
}
figure img {
  max-width: 100%; height: auto; border-radius: 8px;
  display: block; margin: 0 auto;
  box-shadow: 0 4px 18px -8px rgba(20,23,30,.15);
}
.image2-img, .image2-image {
  max-width: 100%; height: auto;
}
.captioned-image-container {
  margin: 32px -20px;
}
.image-link { display: block; text-decoration: none !important; }
.figcaption {
  font-size: 13px; color: var(--muted); margin-top: 8px; line-height: 1.5;
  text-align: center; font-style: italic;
}

/* Buttons / interactive UI from Substack we want to hide */
.button, .pencraft, .subscription-widget, .paywall,
[class*="paywall"], [class*="subscribe"], [class*="Subscribe"],
.embed, .digest-post-embed { display: none !important; }

.footer-cta {
  margin-top: 60px; padding: 28px 32px;
  background: var(--panel); border: 1px solid var(--line);
  border-radius: 14px; text-align: center;
}
.footer-cta p { font-size: 14px; color: var(--muted); margin: 0; }
.footer-cta a {
  display: inline-block; margin: 4px 6px;
  padding: 8px 16px; border-radius: 8px;
  border: 1px solid var(--line); text-decoration: none;
  font-size: 13px; font-weight: 500; color: var(--text-2);
}
.footer-cta a.primary {
  background: var(--primary); color: white; border-color: var(--primary);
}

.toc {
  margin: 0 0 36px; padding: 20px 24px;
  background: var(--panel); border: 1px solid var(--line);
  border-radius: 12px;
}
.toc-title {
  font-size: 12px; font-weight: 600; color: var(--muted);
  text-transform: uppercase; letter-spacing: 0.08em;
  margin: 0 0 12px;
}
.toc ol { list-style: none; padding: 0; margin: 0; counter-reset: toc; }
.toc ol li { counter-increment: toc; padding: 4px 0; font-size: 14px; }
.toc ol li::before { content: counters(toc, ".") " "; color: var(--muted); margin-right: 4px; }
.toc ol li.h1 { font-weight: 600; color: var(--ink); margin-top: 8px; }
.toc ol li.h2 { color: var(--text-2); padding-left: 18px; }
.toc a { color: var(--text-2); text-decoration: none; }
.toc a:hover { color: var(--primary); }

@media (max-width: 768px) {
  .wrap { padding: 28px 18px 60px; }
  h1.article-title { font-size: 26px; }
  h1.chapter { font-size: 22px; }
  p { font-size: 16px; }
  .captioned-image-container { margin: 24px -10px; }
}
</style>
</head>
<body>
<div class="wrap">
  <div class="meta-bar">
    <a href="../../index.html">← 索引</a>
    <span class="tag paid">💎 付費</span>
    <span>2026-06-03</span>
    <span>12055 字</span>
    <a href="https://www.fomosoc.com/p/800v-hvdc-50hvdc" target="_blank" rel="noopener">↗ 原站</a>
  </div>
  <h1 class="article-title">為何800V HVDC(高壓直流電)是必然？重電、輕電與散熱缺一不可？ - 深入分析第50期：HVDC與台達電</h1>
  <div class="toc"><div class="toc-title">本文目錄</div><ol>
<li class="h1"><a href="#第一章-從愛迪生到AI-電流戰爭結束百多年-現在反過來了">第一章｜從愛迪生到AI：電流戰爭結束百多年，現在反過來了</a>
</li>
<li class="h1"><a href="#第二章-寸土寸金的戰場-資料中心的供電究竟長甚麼樣">第二章｜寸土寸金的戰場：資料中心的供電究竟長甚麼樣？</a>
</li>
<li class="h1"><a href="#第三章-沒有人能一條龍-重電-輕電與一場規格暗戰">第三章｜沒有人能一條龍：重電、輕電與一場規格暗戰</a>
</li>
<li class="h1"><a href="#第四章-Sidecar-是過渡方案-DC-native-才是新世代">第四章｜Sidecar 是過渡方案，DC-native 才是新世代</a>
</li>
<li class="h1"><a href="#第五章-電與熱的雙生子-為什麼談-電-的分析-必須花一章談-熱">第五章｜電與熱的雙生子：為什麼談「電」的分析，必須花一章談「熱」？</a>
</li>
<li class="h1"><a href="#第六章-台達電是怎麼站進去的">第六章｜台達電是怎麼站進去的</a>
</li>
<li class="h1"><a href="#第七章-誰真正跨過三道門檻">第七章｜誰真正跨過三道門檻</a>
</li>
<li class="h1"><a href="#第八章-終局的思辨-護城河會撐多久-價值又會沉到哪裡">第八章：終局的思辨，護城河會撐多久，價值又會沉到哪裡？</a>
<ol>
<li class="h2"><a href="#1-1-過去的一百年-AC-與-DC-的-雙軌並存">1.1 過去的一百年：AC 與 DC 的「雙軌並存」</a></li>
<li class="h2"><a href="#1-2-為什麼現在成了問題">1.2 為什麼現在成了問題？</a></li>
<li class="h2"><a href="#1-3-從-三千公里-到-三公尺-的-HVDC">1.3 從「三千公里」到「三公尺」的 HVDC</a></li>
<li class="h2"><a href="#2-1-空間與技術的雙重奏-白區-輕電-與灰區-重電">2.1 空間與技術的雙重奏：白區（輕電）與灰區（重電）</a></li>
<li class="h2"><a href="#2-2-從水庫到吸管-電力的一條單行道">2.2 從水庫到吸管：電力的一條單行道</a></li>
<li class="h2"><a href="#2-3-PUE-的死穴-為什麼-1-1-已經不夠用了">2.3 PUE 的死穴：為什麼 1.1 已經不夠用了？</a></li>
<li class="h2"><a href="#2-4-電動車的啟示-資料中心正在抄作業">2.4 電動車的啟示：資料中心正在抄作業</a></li>
<li class="h2"><a href="#3-1-重電和輕電">3.1 重電和輕電</a></li>
<li class="h2"><a href="#3-2-規格的暗戰-Diablo-400-與-NVIDIA-單極-800V">3.2 規格的暗戰：Diablo 400 與 NVIDIA 單極 800V</a></li>
<li class="h2"><a href="#3-3-革命前的巨石-為什麼機房不能說改就改">3.3 革命前的巨石：為什麼機房不能說改就改？</a></li>
<li class="h2"><a href="#4-1-時相一-過去兩年-2024-2025-把-AI-機櫃硬塞進-AC-機房">4.1 時相一：過去兩年（2024–2025）｜把 AI 機櫃硬塞進 AC 機房</a></li>
<li class="h2"><a href="#4-2-時相二-過渡方案-2026-2027-Sidecar-把整流設備移出機櫃">4.2 時相二：過渡方案（2026–2027）｜Sidecar：把整流設備移出機櫃</a></li>
<li class="h2"><a href="#4-3-時相三-終局-2027-後-AI-native-DC-native-純直流機房誕生">4.3 時相三：終局（2027 後）｜AI-native + DC-native：純直流機房誕生</a></li>
<li class="h2"><a href="#4-4-兩條路-不是二選一">4.4 兩條路，不是二選一</a></li>
<li class="h2"><a href="#5-1-破除第一個直覺誤區-散熱-絕大部分根本不是為了-電">5.1 破除第一個直覺誤區：散熱，絕大部分根本不是為了「電」</a></li>
<li class="h2"><a href="#5-2-第一重綁定-它們開始-共用同一條水管">5.2 第一重綁定：它們開始「共用同一條水管」</a></li>
<li class="h2"><a href="#5-3-第二重綁定-溫度與效率-鎖成了一個會自我惡化的迴圈">5.3 第二重綁定：溫度與效率，鎖成了一個會自我惡化的迴圈</a></li>
<li class="h2"><a href="#5-4-第三重綁定-當-不會熄滅的高壓電-遇上-會漏的冷卻液">5.4 第三重綁定：當「不會熄滅的高壓電」遇上「會漏的冷卻液」</a></li>
<li class="h2"><a href="#5-5-那麼-整合之後的好處是什麼">5.5 那麼，整合之後的好處是什麼？</a></li>
<li class="h2"><a href="#5-6-物理逼出來的唯一解">5.6 物理逼出來的唯一解</a></li>
<li class="h2"><a href="#6-1-回望-一手練電-一手練熱的五十年">6.1 回望：一手練電、一手練熱的五十年</a></li>
<li class="h2"><a href="#6-2-從-白區-出發的輕電原住民">6.2 從「白區」出發的輕電原住民</a></li>
<li class="h2"><a href="#6-3-SST-台達電攻進重電的那把攻城槌">6.3 SST：台達電攻進重電的那把攻城槌</a></li>
<li class="h2"><a href="#6-4-為什麼在純散熱領域不是最強-卻在這場革命中特別強">6.4 為什麼在純散熱領域不是最強，卻在這場革命中特別強？</a></li>
<li class="h2"><a href="#6-5-Grid-to-Chip-讓電與熱在同一個機櫃裡不打架">6.5 Grid-to-Chip，讓電與熱在同一個機櫃裡不打架</a></li>
<li class="h2"><a href="#6-6-NVIDIA-參考設計裡的關鍵角色">6.6 NVIDIA 參考設計裡的關鍵角色</a></li>
<li class="h2"><a href="#7-1-基準地圖-他們本來賣什麼-離得有多遠">7.1 基準地圖：他們本來賣什麼？離得有多遠？</a></li>
<li class="h2"><a href="#7-2-晶片層-上游-不是對手-是燃料供應商">7.2 晶片層（上游）：不是對手，是燃料供應商</a></li>
<li class="h2"><a href="#7-3-機房系統層-站在同一層-卻有兩種完全不同的血統">7.3 機房系統層：站在同一層，卻有兩種完全不同的血統</a></li>
<li class="h2"><a href="#7-4-電源零件模組層-台達電與它的-同物種">7.4 電源零件模組層：台達電與它的「同物種」</a></li>
<li class="h2"><a href="#7-5-中國平行宇宙-能進來的是零件-進不來的是全棧">7.5 中國平行宇宙：能進來的是零件，進不來的是全棧</a></li>
<li class="h2"><a href="#7-6-誠實檢視後的產業真相">7.6 誠實檢視後的產業真相</a></li>
<li class="h2"><a href="#8-1-最危險的敵人-不是對手-而是客戶">8.1 最危險的敵人，不是對手，而是客戶</a></li>
<li class="h2"><a href="#8-2-別看現在-真正的分野在2027之後">8.2 別看現在：真正的分野在2027之後</a></li>
<li class="h2"><a href="#8-3-終局洞察-從-算力效率-到-能量效率-的範式轉移">8.3 終局洞察：從「算力效率」到「能量效率」的範式轉移</a></li>
</ol>
</li>
</ol></div>
  <article class="body">
<div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!sMw9!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fcabd4998-ba96-4445-bb5d-a0ca1fbbb633_1327x768.png 424w, https://substackcdn.com/image/fetch/$s_!sMw9!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fcabd4998-ba96-4445-bb5d-a0ca1fbbb633_1327x768.png 848w, https://substackcdn.com/image/fetch/$s_!sMw9!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fcabd4998-ba96-4445-bb5d-a0ca1fbbb633_1327x768.png 1272w, https://substackcdn.com/image/fetch/$s_!sMw9!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fcabd4998-ba96-4445-bb5d-a0ca1fbbb633_1327x768.png 1456w" type="image/webp"/><img alt="" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/cabd4998-ba96-4445-bb5d-a0ca1fbbb633_1327x768.png","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":768,"width":1327,"resizeWidth":null,"bytes":2470521,"alt":null,"title":null,"type":"image/png","href":null,"belowTheFold":false,"topImage":true,"internalRedirect":"https://www.fomosoc.com/i/200415796?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6ce2131b-0e1d-4994-b4a3-fd43ed52dc86_1408x768.png","isProcessing":false,"align":null,"offset":false}' fetchpriority="high" height="768" loading="lazy" sizes="100vw" src="images/img_002_264924be.png" srcset="https://substackcdn.com/image/fetch/$s_!sMw9!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fcabd4998-ba96-4445-bb5d-a0ca1fbbb633_1327x768.png 424w, https://substackcdn.com/image/fetch/$s_!sMw9!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fcabd4998-ba96-4445-bb5d-a0ca1fbbb633_1327x768.png 848w, https://substackcdn.com/image/fetch/$s_!sMw9!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fcabd4998-ba96-4445-bb5d-a0ca1fbbb633_1327x768.png 1272w, https://substackcdn.com/image/fetch/$s_!sMw9!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fcabd4998-ba96-4445-bb5d-a0ca1fbbb633_1327x768.png 1456w" width="1327"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>NVIDIA 最新一代的 <strong>Blackwell GB200 NVL72</strong> 機櫃，單櫃功耗已達約 <strong>120kW</strong>；而下個旗艦的 <strong>Rubin Ultra</strong> 機架，單櫃功耗更將直接衝上 <strong>600kW。</strong></p><p>600kW 是什麼概念？這相當於一個冰箱大小的機櫃，運作時需要消耗 <strong>400 個普通家庭</strong> 的總電量。</p><p>當單一機房的用電量堪比一座 <strong>中型城市</strong>，傳統的交流電（<strong>AC</strong>）配電系統已經到了物理極限。</p><p>在 AC 系統下，要傳輸如此龐大的電流，不僅需要極粗且缺乏彈性的銅質纜線，還會因多次的電壓轉換與傳輸阻抗產生嚴重的熱能損耗。</p><blockquote><p>這迫使整個資料中心基礎設施必須進行根本性的重構，從傳統的 AC 配電，轉向高壓直流電（<strong>HVDC</strong>）架構，並搭配更高效的 <strong>液冷系統</strong>。</p></blockquote><div><hr/></div><h2 class="section">寫在前面</h2><p>首先，衷心感謝各位會員的投票，共同選出了「<strong>HVDC</strong>（高壓直流電）」這個極具前瞻性的主題。</p><p>巧合的是，在本次投票結果出爐後，半導體權威機構 <strong>SemiAnalysis</strong> 也在上週發表了針對該主題的深度報告。</p><p>為了帶給大家最前沿、最精準的資訊，本篇分析在撰寫時，我會參考並引述 SemiAnalysis 報告中的部分最新產業觀點。</p><p>在此特別說明，本文絕非單純的翻譯或複製。我一如既往地融入了個人的分析框架，將這些零散的資訊「連點成線」，用更深入淺出、具備系統性的視角重新詮釋。</p><p>另外，本篇報告的定位為「<strong>產業深度研究</strong>」。由於內容涉及的企業與產業鏈環節極為廣泛，因此本文將聚焦於技術路徑與商業邏輯的剖析，不會過多著墨於個別公司的估值和股價、更不要提向來不會談及的買賣建議。</p><blockquote><p><strong>讓我們一起進入這場即將改變資料中心遊戲規則的電力革命。</strong></p></blockquote><div><hr/></div><h1 class="chapter" id="第一章-從愛迪生到AI-電流戰爭結束百多年-現在反過來了">第一章｜從<strong>愛迪生</strong>到<strong>AI</strong>：電流戰爭結束百多年，現在反過來了</h1><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!qozm!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fa475321c-20ff-4252-88d6-c47d828927c7_1280x967.jpeg 424w, https://substackcdn.com/image/fetch/$s_!qozm!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fa475321c-20ff-4252-88d6-c47d828927c7_1280x967.jpeg 848w, https://substackcdn.com/image/fetch/$s_!qozm!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fa475321c-20ff-4252-88d6-c47d828927c7_1280x967.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!qozm!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fa475321c-20ff-4252-88d6-c47d828927c7_1280x967.jpeg 1456w" type="image/webp"/><img alt="File:Nikola Tesla, with his equipment Wellcome M0014782 - restoration2.jpg  - Wikipedia" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/a475321c-20ff-4252-88d6-c47d828927c7_1280x967.jpeg","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":967,"width":1280,"resizeWidth":null,"bytes":null,"alt":"File:Nikola Tesla, with his equipment Wellcome M0014782 - restoration2.jpg  - Wikipedia","title":null,"type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="967" loading="lazy" sizes="100vw" src="images/img_003_d6bb7e05.jpeg" srcset="https://substackcdn.com/image/fetch/$s_!qozm!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fa475321c-20ff-4252-88d6-c47d828927c7_1280x967.jpeg 424w, https://substackcdn.com/image/fetch/$s_!qozm!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fa475321c-20ff-4252-88d6-c47d828927c7_1280x967.jpeg 848w, https://substackcdn.com/image/fetch/$s_!qozm!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fa475321c-20ff-4252-88d6-c47d828927c7_1280x967.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!qozm!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fa475321c-20ff-4252-88d6-c47d828927c7_1280x967.jpeg 1456w" title="File:Nikola Tesla, with his equipment Wellcome M0014782 - restoration2.jpg  - Wikipedia" width="1280"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>1890 年的紐約街頭，一場關乎人類未來文明走向的「<strong>黑公關</strong>」大戰正在上演。</p><p>湯瑪斯·<strong>愛迪生</strong>（Thomas Edison）正處於人生中最焦慮的時刻。他一手創立的直流電（<strong>DC</strong>）帝國，正受到前員工尼古拉·<strong>特斯拉</strong>（Nikola Tesla）與實業家 George <strong>Westinghouse</strong> 推廣的交流電（<strong>AC</strong>）強力挑戰。</p><p>為了挽回劣勢，<strong>愛迪生</strong>使出了渾身解數。他僱用小學生在街頭搜集流浪貓狗，並在記者面前用交流電將這些動物電死；他甚至暗中推動紐約州政府採用交流電製造第一張「<strong>電椅</strong>」來執行死刑，試圖讓公眾將「交流電」與「死亡」畫上等號。</p><p>然而，<strong>愛迪生</strong>最終輸給了物理定律與商業現實。</p><p>在 19 世紀末，人類面臨的最大難題是如何將電力「長距離傳輸」。根據物理學，電流在電線中傳輸時會產生電阻，而發熱損耗與電流的平方成正比。這意味著，電流越大，傳輸過程中的發熱損耗就會呈「平方級」暴增。</p><p>為了減少損耗，唯一的辦法就是降低電流。而根據電功率公式，在傳輸相同功率的前提下，要降低電流，就必須將電壓提升到極高（例如數萬伏特），送到目的地後，再降壓給家用電燈。</p><p>這就帶來了致命的問題：電力在起點需要「升壓」，在終點需要「降壓」。</p><p>在 1890 年，人類升壓與降壓的唯一工具是「<strong>變壓器</strong>」。而變壓器的工作原理是利用磁通量的變化來產生電磁感應，這必須依賴方向與大小不斷改變的交流電（<strong>AC</strong>）才能運作。</p><p>當時還沒有任何半導體技術，<strong>愛迪生</strong>的直流電（<strong>DC</strong>）方向恆定、波形平緩，根本無法透過變壓器進行升降壓。</p><p>這導致<strong>愛迪生</strong>陷入了無解的商業死胡同。</p><blockquote><p>如果採用直流電，電網只能以 <strong>110V</strong> 的低電壓進行傳輸。這意味著傳輸線路中的電流極大、損耗極高，電力傳送超過一英里（約 1.6 公里）就會在電線上全部化為廢熱消耗殆盡。<strong>愛迪生</strong>當時唯一能想到的解決方案，是<strong>「每隔一英里就蓋一座發電廠」</strong>。</p></blockquote><p>在商業實務上，這種「滿街都是發電廠」的方案成本高到無法想像，根本不可行。相反地，<strong>特斯拉</strong>的交流電可以輕鬆升壓到數萬伏特，用極細的電線傳送到數十公里外，再降壓給用戶。</p><p>最終，交流電全面勝出，成為了全球電網的絕對主宰。直流電則被無情放逐，退守到手電筒、收音機與玩具車等低壓、短距離的角落。</p><div><hr/></div><h2 class="section" id="1-1-過去的一百年-AC-與-DC-的-雙軌並存">1.1 過去的一百年：AC 與 DC 的「雙軌並存」</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!0ulm!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F71f64bd4-a319-4896-b456-1f56a1d6c5db_976x568.jpeg 424w, https://substackcdn.com/image/fetch/$s_!0ulm!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F71f64bd4-a319-4896-b456-1f56a1d6c5db_976x568.jpeg 848w, https://substackcdn.com/image/fetch/$s_!0ulm!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F71f64bd4-a319-4896-b456-1f56a1d6c5db_976x568.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!0ulm!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F71f64bd4-a319-4896-b456-1f56a1d6c5db_976x568.jpeg 1456w" type="image/webp"/><img alt="AC vs. DC Current: What's the Difference?" class="sizing-normal" data-attrs="{&quot;src&quot;:&quot;https://substack-post-media.s3.amazonaws.com/public/images/71f64bd4-a319-4896-b456-1f56a1d6c5db_976x568.jpeg&quot;,&quot;srcNoWatermark&quot;:null,&quot;fullscreen&quot;:null,&quot;imageSize&quot;:null,&quot;height&quot;:568,&quot;width&quot;:976,&quot;resizeWidth&quot;:null,&quot;bytes&quot;:null,&quot;alt&quot;:&quot;AC vs. DC Current: What's the Difference?&quot;,&quot;title&quot;:null,&quot;type&quot;:null,&quot;href&quot;:null,&quot;belowTheFold&quot;:true,&quot;topImage&quot;:false,&quot;internalRedirect&quot;:null,&quot;isProcessing&quot;:false,&quot;align&quot;:null,&quot;offset&quot;:false}" height="568" loading="lazy" sizes="100vw" src="images/img_004_2b31b536.jpeg" srcset="https://substackcdn.com/image/fetch/$s_!0ulm!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F71f64bd4-a319-4896-b456-1f56a1d6c5db_976x568.jpeg 424w, https://substackcdn.com/image/fetch/$s_!0ulm!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F71f64bd4-a319-4896-b456-1f56a1d6c5db_976x568.jpeg 848w, https://substackcdn.com/image/fetch/$s_!0ulm!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F71f64bd4-a319-4896-b456-1f56a1d6c5db_976x568.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!0ulm!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F71f64bd4-a319-4896-b456-1f56a1d6c5db_976x568.jpeg 1456w" title="AC vs. DC Current: What's the Difference?" width="976"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>在交流電統治世界的這一百年裡，人類科技迎來了另一個奇蹟：半導體與矽晶片的誕生。</p><p>這創造了一個極其矛盾的現象：我們用交流電（<strong>AC</strong>）傳輸電力，但我們所有的現代電子設備，本質上都是「吃直流電（<strong>DC</strong>）」的。</p><p>從你手中的智慧型手機、辦公室的筆記型電腦，到資料中心裡的 CPU，內部都是由數十億個微小的電晶體組成。這些電晶體需要極其穩定、波形毫無起伏的低壓直流電（通常在 1V 到 12V 之間），來代表二進位的「0」與「1」。交流電那種每秒改變幾十次方向的特性，會直接燒毀微晶片。</p><p>於是，過去百年間，科技產業作出了這樣的選擇：</p><ul><li><p>電網負責長途運輸： 用高壓交流電（<strong>AC</strong>）把電送到你家門口。</p></li><li><p>設備自備「翻譯官」： 你的手機充電器（豆腐頭）、筆記型電腦的電源適配器（變壓器黑盒子），本質上都是一個個微型的「<strong>整流器</strong>」，負責把牆壁插座上的交流電（<strong>AC</strong>）轉換成直流電（<strong>DC</strong>）餵給設備。</p></li></ul><p>在過去，這種妥協運作得很好。因為一部手機充電功率不過 5W 到 20W，一台家用電腦不過 300W。</p><p>即使在 AC 轉 DC 的過程中因為發熱損失了 10% 到 15% 的能量，那也不過是幾瓦的熱量，摸起來溫溫的而已，沒人在意。</p><div><hr/></div><h2 class="section" id="1-2-為什麼現在成了問題">1.2 為什麼現在成了問題？</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!xPpg!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F34a9e0e8-25cc-4466-bbab-a305b317625f_667x516.png 424w, https://substackcdn.com/image/fetch/$s_!xPpg!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F34a9e0e8-25cc-4466-bbab-a305b317625f_667x516.png 848w, https://substackcdn.com/image/fetch/$s_!xPpg!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F34a9e0e8-25cc-4466-bbab-a305b317625f_667x516.png 1272w, https://substackcdn.com/image/fetch/$s_!xPpg!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F34a9e0e8-25cc-4466-bbab-a305b317625f_667x516.png 1456w" type="image/webp"/><img alt="" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/34a9e0e8-25cc-4466-bbab-a305b317625f_667x516.png","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":516,"width":667,"resizeWidth":null,"bytes":218864,"alt":null,"title":null,"type":"image/png","href":null,"belowTheFold":true,"topImage":false,"internalRedirect":"https://www.fomosoc.com/i/200415796?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F34a9e0e8-25cc-4466-bbab-a305b317625f_667x516.png","isProcessing":false,"align":null,"offset":false}' height="516" loading="lazy" sizes="100vw" src="images/img_005_7f6b3138.png" srcset="https://substackcdn.com/image/fetch/$s_!xPpg!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F34a9e0e8-25cc-4466-bbab-a305b317625f_667x516.png 424w, https://substackcdn.com/image/fetch/$s_!xPpg!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F34a9e0e8-25cc-4466-bbab-a305b317625f_667x516.png 848w, https://substackcdn.com/image/fetch/$s_!xPpg!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F34a9e0e8-25cc-4466-bbab-a305b317625f_667x516.png 1272w, https://substackcdn.com/image/fetch/$s_!xPpg!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F34a9e0e8-25cc-4466-bbab-a305b317625f_667x516.png 1456w" width="667"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>當我們進入 <strong>AI</strong> 時代，這個延續了百年的架構終於迎來了挑戰。</p><p>原因在於：規模變了。</p><p>傳統的伺服器機櫃，功耗大約在 10kW 左右。但當我們把 <strong>NVIDIA Blackwell</strong>（140kW）或未來的 <strong>Rubin</strong>（600kW）送進資料中心時，一個機房的總用電量會直接飆升到 <strong>100MW</strong> 甚至 <strong>750MW</strong>。</p><p>資料中心的電力傳輸鏈需要不斷將高壓交流電（<strong>AC</strong>）轉換為直流電（<strong>DC</strong>），再轉換為交流電（<strong>AC</strong>），當中會經過多次轉換，每一次都因元件發熱而憑空損失能量。當規模幾何級上升時，能量損失幅度同樣也是幾何級上升。</p><blockquote><p>如果我們繼續使用傳統的 <strong>12V</strong> 或 <strong>48V</strong> 直流電在機櫃內部配電，面對 <strong>600kW</strong> 的超高功率，根據 P=VI，機櫃內部的電流將達到驚人的 <strong>12,500 安培</strong>，這需要像大腿一樣粗的銅線才能傳輸，在物理上根本無法塞進狹窄的伺服器機架中。</p></blockquote><div><hr/></div><h2 class="section" id="1-3-從-三千公里-到-三公尺-的-HVDC">1.3 從「三千公里」到「三公尺」的 HVDC</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!uGUp!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F89c77462-a0c1-4451-a3c0-1c46626b2567_1440x960.jpeg 424w, https://substackcdn.com/image/fetch/$s_!uGUp!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F89c77462-a0c1-4451-a3c0-1c46626b2567_1440x960.jpeg 848w, https://substackcdn.com/image/fetch/$s_!uGUp!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F89c77462-a0c1-4451-a3c0-1c46626b2567_1440x960.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!uGUp!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F89c77462-a0c1-4451-a3c0-1c46626b2567_1440x960.jpeg 1456w" type="image/webp"/><img alt="Overhead transmission lines for HVDC | Hitachi Energy" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/89c77462-a0c1-4451-a3c0-1c46626b2567_1440x960.jpeg","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":960,"width":1440,"resizeWidth":null,"bytes":null,"alt":"Overhead transmission lines for HVDC | Hitachi Energy","title":null,"type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="960" loading="lazy" sizes="100vw" src="images/img_006_9585bb11.jpeg" srcset="https://substackcdn.com/image/fetch/$s_!uGUp!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F89c77462-a0c1-4451-a3c0-1c46626b2567_1440x960.jpeg 424w, https://substackcdn.com/image/fetch/$s_!uGUp!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F89c77462-a0c1-4451-a3c0-1c46626b2567_1440x960.jpeg 848w, https://substackcdn.com/image/fetch/$s_!uGUp!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F89c77462-a0c1-4451-a3c0-1c46626b2567_1440x960.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!uGUp!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F89c77462-a0c1-4451-a3c0-1c46626b2567_1440x960.jpeg 1456w" title="Overhead transmission lines for HVDC | Hitachi Energy" width="1440"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>在我們進入資料中心的鋼鐵世界之前，必須先釐清一個術語上的「美麗誤會」。</p><p>如果你問一位傳統的電力電網工程師：「什麼是 <strong>HVDC</strong>（高壓直流電）？」他腦中浮現的畫面，絕對不會是精密的晶片或伺服器，而是橫跨荒漠、高聳入雲的巨大輸電鐵塔，以及連接兩端、長達數千公里的超高壓直流輸電線路。</p><p>在過去半個世紀裡，<strong>HVDC</strong> 確實是「超長距離、超大功率」輸電的代名詞。因為在長途跋涉的電網傳輸中，交流電（<strong>AC</strong>）會因為電線內部的電抗（Reactance）產生額外的無功功率損耗，且需要三根導線。</p><p>而直流電（<strong>DC</strong>）只需要兩根導線，且沒有電抗損耗。因此，當傳輸距離超過 600 到 800 公里時，建設極其昂貴的直流換流站就會變得划算。</p><p>也就是說，過去的 <strong>HVDC</strong>，解決的是<strong>「空間尺度極大（數千公里）」</strong>的傳輸難題。</p><p>然而在 <strong>AI</strong> 時代，這項技術迎來了歷史上最魔幻的「空間縮水」。今天我們所談論的資料中心 <strong>HVDC</strong> 革命，其核心戰場不再是跨越省份與國界的千里長征，而是被壓縮進了資料中心內部、甚至是機櫃到晶片之間那短短<strong>「三公尺」</strong>的極限距離。</p><p>這是一場空間尺度的極致對比：</p><ul><li><p>過去的 <strong>HVDC</strong>： 電壓高達 <strong>800kV</strong>，傳輸距離 <strong>3,000 公里</strong>，目的是跨越地理障礙。</p></li><li><p>現在的 <strong>HVDC</strong>： 電壓為 <strong>800V</strong>，傳輸距離 <strong>3 公尺</strong>，目的是在冰箱大小的機櫃空間裡，塞進相當於中型工廠的恐怖電能。</p></li></ul><p>為什麼傳輸距離縮短到只有幾公尺，我們卻依然需要動用「高壓直流」這種原本用來跨越大陸的重型武器？</p><p>答案依然是物理定律。當單一機櫃的功耗從 10kW 暴增到 600kW 時，在機櫃內有限的狹窄空間裡，我們面臨的「發熱與線纜體積極限」，與當年<strong>愛迪生</strong>在紐約街頭面臨的困境本質上完全相同。</p><p>140 年前，<strong>愛迪生</strong>之所以輸掉戰爭，是因為當時沒有「半導體技術」，無法在不損失能量的情況下，把直流電的電壓隨意變大變小。</p><p>而今天，以<strong>碳化矽（SiC）</strong>和<strong>氮化鎵（GaN）</strong>為代表的先進<strong>功率半導體</strong>已經解決了這個難題。</p><blockquote><p><strong>愛迪生</strong>並沒有錯，他只是早誕生了 <strong>140 年</strong>。在 <strong>AI</strong> 算力將物理極限逼到牆角的今天，高壓直流電（<strong>HVDC</strong>）正以全新姿態重新歸來。</p></blockquote><div><hr/></div><h1 class="chapter" id="第二章-寸土寸金的戰場-資料中心的供電究竟長甚麼樣">第二章｜寸土寸金的戰場：資料中心的供電究竟長甚麼樣？</h1><p>在我們深入探討高壓直流電（<strong>HVDC</strong>）的商業戰爭與供應鏈版圖之前，必須先退後一步，看清楚資料中心（Data Center），究竟是一個怎樣的空間。</p><p>許多人對資料中心的想像，或許是科幻電影中那種閃爍著藍光、一排排整齊冰冷的伺服器機櫃，四周安靜得只有風扇的低鳴。但實際上，現代 <strong>AI</strong> 資料中心更像是一座高密度的「電力與熱量轉化廠」。</p><p>如果我們把這座工廠剖開，會發現它的空間配置與電力路徑，正被一條無形的物理邊界一分為二。</p><p>這條邊界，不僅劃分了資料中心的「白區與灰區」，更區隔了電力工程中截然不同的兩個世界：「<strong>重電</strong>與<strong>輕電</strong>」。</p><h2 class="section" id="2-1-空間與技術的雙重奏-白區-輕電-與灰區-重電">2.1 空間與技術的雙重奏：白區（輕電）與灰區（重電）</h2><p>在資料中心建築中，空間被嚴格地劃分為兩大陣營。這兩大陣營，恰好對應著電力傳輸鏈的後半段與前半段：</p><p><strong>白區（White Space）＝「輕電」的精密舞台</strong></p><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!i2mc!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fe3c4050f-5661-42f7-b18e-58017d04f741_1024x574.jpeg 424w, https://substackcdn.com/image/fetch/$s_!i2mc!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fe3c4050f-5661-42f7-b18e-58017d04f741_1024x574.jpeg 848w, https://substackcdn.com/image/fetch/$s_!i2mc!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fe3c4050f-5661-42f7-b18e-58017d04f741_1024x574.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!i2mc!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fe3c4050f-5661-42f7-b18e-58017d04f741_1024x574.jpeg 1456w" type="image/webp"/><img alt="White Space in a Data Center with Server Racks and Bright Lighting" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/e3c4050f-5661-42f7-b18e-58017d04f741_1024x574.jpeg","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":574,"width":1024,"resizeWidth":null,"bytes":null,"alt":"White Space in a Data Center with Server Racks and Bright Lighting","title":null,"type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="574" loading="lazy" sizes="100vw" src="images/img_007_f37d99f6.jpeg" srcset="https://substackcdn.com/image/fetch/$s_!i2mc!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fe3c4050f-5661-42f7-b18e-58017d04f741_1024x574.jpeg 424w, https://substackcdn.com/image/fetch/$s_!i2mc!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fe3c4050f-5661-42f7-b18e-58017d04f741_1024x574.jpeg 848w, https://substackcdn.com/image/fetch/$s_!i2mc!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fe3c4050f-5661-42f7-b18e-58017d04f741_1024x574.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!i2mc!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fe3c4050f-5661-42f7-b18e-58017d04f741_1024x574.jpeg 1456w" title="White Space in a Data Center with Server Racks and Bright Lighting" width="1024"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>白區是資料中心的「心臟」與「黃金地段」，這裡擺放的是一排排裝滿 <strong>CPU</strong>、<strong>GPU</strong>、交換器與儲存設備的 IT 機櫃。</p><p>之所以叫白區，是因為傳統上這裡的地板通常鋪設白色防靜電高架地板。</p><ul><li><p>商業本質：白區是資料中心唯一能產生營收的空間。雲端服務商（<strong>CSP</strong>）就是靠著白區裡伺服器的算力，或者出租白區的機櫃空間來向客戶收費。這裡的每平方英尺租金，都是以極其昂貴的黃金價格計算。</p></li><li><p>技術本質（輕電）：白區處理的是「精密電子」。當電壓被降到機櫃內部、靠近主機板的層級後，戰場就切換成了微米級的晶片世界。這裡要把 50V 一路降壓到 <strong>GPU</strong> 核心所需的 0.8V 以下，距離晶片往往只有幾毫米。這裡的關鍵字是「低電壓、超大電流、零容錯」，考驗的是半導體微晶片的設計功力（<strong>IC Design</strong>）。</p></li></ul><p><strong>灰區（Grey Space）＝「重電」的鋼鐵怪獸</strong></p><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!WxWi!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc6043ac7-277c-4d72-bd15-dec7aaa4d5ba_1024x574.webp 424w, https://substackcdn.com/image/fetch/$s_!WxWi!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc6043ac7-277c-4d72-bd15-dec7aaa4d5ba_1024x574.webp 848w, https://substackcdn.com/image/fetch/$s_!WxWi!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc6043ac7-277c-4d72-bd15-dec7aaa4d5ba_1024x574.webp 1272w, https://substackcdn.com/image/fetch/$s_!WxWi!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc6043ac7-277c-4d72-bd15-dec7aaa4d5ba_1024x574.webp 1456w" type="image/webp"/><img alt="Gray Space and Switchgear Room Housing Electrical Panels" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/c6043ac7-277c-4d72-bd15-dec7aaa4d5ba_1024x574.webp","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":574,"width":1024,"resizeWidth":null,"bytes":null,"alt":"Gray Space and Switchgear Room Housing Electrical Panels","title":null,"type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="574" loading="lazy" sizes="100vw" src="images/img_008_91115e98.webp" srcset="https://substackcdn.com/image/fetch/$s_!WxWi!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc6043ac7-277c-4d72-bd15-dec7aaa4d5ba_1024x574.webp 424w, https://substackcdn.com/image/fetch/$s_!WxWi!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc6043ac7-277c-4d72-bd15-dec7aaa4d5ba_1024x574.webp 848w, https://substackcdn.com/image/fetch/$s_!WxWi!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc6043ac7-277c-4d72-bd15-dec7aaa4d5ba_1024x574.webp 1272w, https://substackcdn.com/image/fetch/$s_!WxWi!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc6043ac7-277c-4d72-bd15-dec7aaa4d5ba_1024x574.webp 1456w" title="Gray Space and Switchgear Room Housing Electrical Panels" width="1024"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>灰區則是資料中心的「後勤保障區」。這裡不放任何伺服器，而是塞滿了維持白區運轉所需的基礎設施：高壓變壓器、中壓配電盤、龐大的不斷電系統（<strong>UPS</strong>）、柴油發電機、冰水主機以及水泵。</p><ul><li><p>商業本質：灰區雖然不直接產生算力，但沒有它，白區的晶片連一毫秒都無法運作。然而，灰區佔用的每一坪空間，在商業上都是「無法產生直接營收的成本負擔」。</p></li><li><p>技術本質（重電）：灰區處理的是「萬伏級的洪水」。從電網輸入的中壓交流電（如 13.8kV）開始，一路降壓、整流，再透過粗壯的銅排（Busbar）送進機房。這裡的關鍵字是「高電壓、大電流、大功率」，考驗的是耐得住數萬伏特衝擊的重型電力工程，是鋼鐵與銅線的物理世界。</p></li></ul><p><strong>臨界點：失衡的「灰白比」</strong></p><p>在傳統的通用型雲端伺服器時代，那時的「灰白比」非常健康，大約是1:1。也就是說，一坪的灰區重電設備，就足以支撐一坪的白區輕電伺服器運作。</p><p>然而，當 <strong>AI</strong> 時代來臨，晶片運算所需的電量呈指數級上升。這意味著灰區的變壓器要變得更大、<strong>UPS</strong> 電池要變得更多。如果繼續採用傳統的電力架構，灰區的重電設備體積將會急劇膨脹，瘋狂蠶食白區的空間。</p><p>當寶貴的白區空間被後勤的「重電箱子」給佔滿時，能用來放 <strong>GPU</strong> 賺錢的空間就變少了。</p><blockquote><p>如何縮小後勤重電設備的體積，把空間還給白區的輕電晶片？這正是 800V <strong>HVDC</strong> 架構想要解決的核心商業問題。</p></blockquote><div><hr/></div><h2 class="section" id="2-2-從水庫到吸管-電力的一條單行道">2.2 從水庫到吸管：電力的一條單行道</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!sUTw!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3d1c83bf-513a-4432-8b0e-450b7f1694b1_1280x720.jpeg 424w, https://substackcdn.com/image/fetch/$s_!sUTw!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3d1c83bf-513a-4432-8b0e-450b7f1694b1_1280x720.jpeg 848w, https://substackcdn.com/image/fetch/$s_!sUTw!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3d1c83bf-513a-4432-8b0e-450b7f1694b1_1280x720.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!sUTw!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3d1c83bf-513a-4432-8b0e-450b7f1694b1_1280x720.jpeg 1456w" type="image/webp"/><img alt="Data center facilities | Infrastructure | Grey space | Eaton" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/3d1c83bf-513a-4432-8b0e-450b7f1694b1_1280x720.jpeg","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":720,"width":1280,"resizeWidth":null,"bytes":null,"alt":"Data center facilities | Infrastructure | Grey space | Eaton","title":null,"type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="720" loading="lazy" sizes="100vw" src="images/img_009_cc2644f5.jpeg" srcset="https://substackcdn.com/image/fetch/$s_!sUTw!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3d1c83bf-513a-4432-8b0e-450b7f1694b1_1280x720.jpeg 424w, https://substackcdn.com/image/fetch/$s_!sUTw!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3d1c83bf-513a-4432-8b0e-450b7f1694b1_1280x720.jpeg 848w, https://substackcdn.com/image/fetch/$s_!sUTw!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3d1c83bf-513a-4432-8b0e-450b7f1694b1_1280x720.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!sUTw!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3d1c83bf-513a-4432-8b0e-450b7f1694b1_1280x720.jpeg 1456w" title="Data center facilities | Infrastructure | Grey space | Eaton" width="1280"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>電力從外部電網一路輸送至 <strong>GPU</strong> 晶片核心，中間究竟經歷了什麼？</p><p>為了讓這條冰冷的電力通道更容易理解，我們可以把它想像成一套「自來水淨化與配送系統」：電網送來的萬伏級高壓電，就像是水庫裡排山倒海的水量；而 <strong>GPU</strong> 晶片需要的低電壓、大電流，就像是一個口渴的人正在用吸管喝水。</p><p>水不可能直接從水庫大壩接一根吸管送到嘴邊。</p><p>它必須經過「水庫（電網） → 淨水廠（變電站） → 城市幹管（灰區重電） → 社區水箱（白區配電） → 家中水龍頭（機櫃 <strong>PSU</strong>） → 濾水器吸管（晶片 <strong>PoL</strong>）」這一連串的關卡，一級一級地把磅礴的水勢，馴服成可以安全入口的涓涓細流。</p><p>當我們把這條「從水庫到吸管」的單行道攤開來看，就能一眼看出傳統交流（<strong>AC</strong>）架構與新型 800V 直流（<strong>DC</strong>）架構，在空間與技術效率上的巨大差異：</p><p><strong>傳統交流配電架構：一場跨越灰白區的滑稽折返跑</strong></p><p>在傳統架構下，為了在灰區（重電）與白區（輕電）之間妥協，電力傳輸鏈簡直像一場滑稽的折返跑：</p><ol><li><p>【灰區／重電】：電網送來高壓交流電（<strong>AC</strong>）。</p></li><li><p>【灰區／重電】：為了防止斷電，資料中心的 <strong>UPS</strong>（不斷電系統）先將它轉成直流電（<strong>DC</strong>）存進電池，再轉回交流電（<strong>AC</strong>）送出去。</p></li><li><p>【跨越邊界】：這股交流電一路從灰區拉進白區，進到伺服器機櫃。</p></li><li><p>【白區／輕電】：機櫃內的電源供應器（<strong>PSU</strong>）再費力地將交流電（<strong>AC</strong>）轉換為 12V 或 48V 的直流電（<strong>DC</strong>）。</p></li><li><p>【白區／輕電】：最後，主機板上的電壓調節器（<strong>PoL</strong>）再將它降壓，送進 <strong>GPU</strong> 核心。</p></li></ol><p>在這條漫長的傳輸鏈中，每多一次「<strong>AC</strong> 轉 <strong>DC</strong>」或「<strong>DC</strong> 轉 <strong>AC</strong>」的折返跑，就會因為元件發熱而憑空損失 2% 到 5% 的能量。</p><p>在 500MW 規模的 <strong>AI</strong> 資料中心裡，這意味著有高達 25MW 的電力在灰白區的轉換過程中被白白浪費，並在密閉機房裡產生龐大的廢熱。</p><p><strong>新型 800V HVDC 架構：重電與輕電的一步到位</strong></p><p>而在最理想的 800V 直流架構下，重電與輕電的邊界被重新梳理，中間那幾個笨重的變壓器箱子與傳統 <strong>UPS</strong> 全都消失了。</p><p>我們在電網入口處（灰區）就直接使用固態變壓器（<strong>SST</strong>），一次性地把中壓交流電降壓並整流成 800V 直流電，接著一路以高壓直流形式送進機房。</p><p>原本體積龐大、需要獨立房間安放的傳統 <strong>UPS</strong>，被簡化為直接掛在 800V 直流匯流排上的電池備援單元（<strong>BBU</strong>）。有電時直接充電，斷電時直接放電，少了一整層「<strong>AC</strong> 轉 <strong>DC</strong> 再轉 <strong>AC</strong>」的折返損耗。</p><p>這不僅消除了多次轉換的能量損耗，更將原本塞滿灰區的「笨重重電箱子」大幅減肥，實現了資料中心空間（白區最大化）與技術效率（輕重電直連）的雙重解放。</p><div><hr/></div><h2 class="section" id="2-3-PUE-的死穴-為什麼-1-1-已經不夠用了">2.3 <strong>PUE</strong> 的死穴：為什麼 1.1 已經不夠用了？</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!JViG!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc8a8be2b-d2d2-4e88-bb93-9d1bdefa3e6a_683x404.png 424w, https://substackcdn.com/image/fetch/$s_!JViG!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc8a8be2b-d2d2-4e88-bb93-9d1bdefa3e6a_683x404.png 848w, https://substackcdn.com/image/fetch/$s_!JViG!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc8a8be2b-d2d2-4e88-bb93-9d1bdefa3e6a_683x404.png 1272w, https://substackcdn.com/image/fetch/$s_!JViG!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc8a8be2b-d2d2-4e88-bb93-9d1bdefa3e6a_683x404.png 1456w" type="image/webp"/><img alt="How to Calculate the PUE of a Datacenter | Submer" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/c8a8be2b-d2d2-4e88-bb93-9d1bdefa3e6a_683x404.png","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":404,"width":683,"resizeWidth":null,"bytes":null,"alt":"How to Calculate the PUE of a Datacenter | Submer","title":null,"type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="404" loading="lazy" sizes="100vw" src="images/img_010_6e3c4e01.png" srcset="https://substackcdn.com/image/fetch/$s_!JViG!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc8a8be2b-d2d2-4e88-bb93-9d1bdefa3e6a_683x404.png 424w, https://substackcdn.com/image/fetch/$s_!JViG!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc8a8be2b-d2d2-4e88-bb93-9d1bdefa3e6a_683x404.png 848w, https://substackcdn.com/image/fetch/$s_!JViG!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc8a8be2b-d2d2-4e88-bb93-9d1bdefa3e6a_683x404.png 1272w, https://substackcdn.com/image/fetch/$s_!JViG!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc8a8be2b-d2d2-4e88-bb93-9d1bdefa3e6a_683x404.png 1456w" title="How to Calculate the PUE of a Datacenter | Submer" width="683"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>評估一家資料中心是否節能，全球通用的黃金指標是 <strong>PUE</strong>（Power Usage Effectiveness，電力使用效率）。</p><p>完美無損耗的資料中心，其 <strong>PUE</strong> 值為 1.0。這代表電網送進來的每一瓦電，都百分之百用在了 <strong>GPU</strong> 的運算上，沒有任何一絲電能浪費在冷卻風扇、空調或配電發熱上。</p><p>在過去幾年裡，Google、Meta 與微軟等超大規模雲端業者，透過極致的風道設計、<strong>AI</strong> 溫控演算法以及液冷技術，已經將新建資料中心的 <strong>PUE</strong> 壓低到了驚人的 1.1 左右。</p><p>這看起來已經接近極限，但當我們把尺度放大到 600kW 單櫃功耗的 <strong>AI</strong> 時代時，這個看似優異的 1.1 卻成了一個致命的死穴。</p><p>我們來算一筆帳：</p><p>在一個擁有 1,000 個 600kW 機櫃的超大型 <strong>AI</strong> 園區中，IT 設備的總功率高達 600MW（百萬瓦）。</p><p>如果 <strong>PUE</strong> 是 1.1，意味著有 60MW 的電力被浪費在配電發熱與冷卻上。而如果透過 800V <strong>HVDC</strong> 架構，減少交流與直流的轉換次數與配電線路損耗，將 <strong>PUE</strong> 進一步逼近到 1.05，浪費的電力將降至 30MW。</p><p>這省下來的 30MW 電力，在商業上意味著兩件事：</p><p><strong>第一，直接節省巨額電費。以工業電價每度約 0.09 美元計算，一年就能為營運商省下約 2,500 萬美元 的電費開支。</strong></p><p><strong>第二，釋放寶貴的電力配額。在電力供給極度緊張的今天，省下來的 30MW 電力配額，可以讓資料中心多塞進 50 個 600kW 的 AI 機櫃，直接轉化為實打實的算力與營收。</strong></p><p>當算力規模大到一定程度時，<strong>PUE</strong> 的小數點後第二位，就是決定百億級企業競爭勝負的護城河。而 800V <strong>HVDC</strong>，正是目前物理學界與工程界公認，能幫營運商在配電端「再榨出這幾個百分點效率」的唯一解藥。</p><div><hr/></div><h2 class="section" id="2-4-電動車的啟示-資料中心正在抄作業">2.4 電動車的啟示：資料中心正在抄作業</h2><p>為什麼是 800V，而不是其他電壓？因為全球電動車（<strong>EV</strong>）產業已經先走通了這條路。</p><p>電動車為了實現「超快充」，電壓從 400V 升級到 800V，成功讓充電電流減半，車內銅線重量與發熱損耗隨之大幅下降。</p><p>這給了資料中心一個巨大的紅利：直接抄電動車的作業。</p><p>因為電動車的大規模普及，上游半導體廠（如英飛凌、意法半導體）已經量產了非常成熟且便宜的 800V 功率元件（如碳化矽 <strong>SiC</strong>），連接器大廠也開發出了車規級安全接頭。</p><p>資料中心現在切入 800V，不需要從零開發硬體，就能以合理的成本直接享受高壓直流的物理紅利。</p><div><hr/></div><h1 class="chapter" id="第三章-沒有人能一條龍-重電-輕電與一場規格暗戰">第三章｜沒有人能一條龍：<strong>重電</strong>、<strong>輕電</strong>與一場規格暗戰</h1><p>既然這條電力路徑從頭到尾都是在「轉換電壓」，為什麼不乾脆由一家超級巨頭（像是<strong>台達電</strong>、<strong>英飛凌</strong>或<strong>ABB</strong>）把整條路從水庫到吸管全部包辦，做成一條龍服務？</p><p>答案，就藏在我們前面埋下的那兩個關鍵字裡。<strong>重電</strong>與<strong>輕電</strong>，考驗的是兩種截然不同的「核心技術基因」。</p><h2 class="section" id="3-1-重電和輕電">3.1 <strong>重電</strong>和輕電</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!_jFL!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fd8d2bdde-8fff-4c57-9759-cae4d5b7416f_1408x768.png 424w, https://substackcdn.com/image/fetch/$s_!_jFL!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fd8d2bdde-8fff-4c57-9759-cae4d5b7416f_1408x768.png 848w, https://substackcdn.com/image/fetch/$s_!_jFL!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fd8d2bdde-8fff-4c57-9759-cae4d5b7416f_1408x768.png 1272w, https://substackcdn.com/image/fetch/$s_!_jFL!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fd8d2bdde-8fff-4c57-9759-cae4d5b7416f_1408x768.png 1456w" type="image/webp"/><img alt="" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/d8d2bdde-8fff-4c57-9759-cae4d5b7416f_1408x768.png","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":768,"width":1408,"resizeWidth":null,"bytes":1548591,"alt":null,"title":null,"type":"image/png","href":null,"belowTheFold":true,"topImage":false,"internalRedirect":"https://www.fomosoc.com/i/200415796?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fd8d2bdde-8fff-4c57-9759-cae4d5b7416f_1408x768.png","isProcessing":false,"align":null,"offset":false}' height="768" loading="lazy" sizes="100vw" src="images/img_011_972294cc.png" srcset="https://substackcdn.com/image/fetch/$s_!_jFL!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fd8d2bdde-8fff-4c57-9759-cae4d5b7416f_1408x768.png 424w, https://substackcdn.com/image/fetch/$s_!_jFL!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fd8d2bdde-8fff-4c57-9759-cae4d5b7416f_1408x768.png 848w, https://substackcdn.com/image/fetch/$s_!_jFL!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fd8d2bdde-8fff-4c57-9759-cae4d5b7416f_1408x768.png 1272w, https://substackcdn.com/image/fetch/$s_!_jFL!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fd8d2bdde-8fff-4c57-9759-cae4d5b7416f_1408x768.png 1456w" width="1408"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>重電的世界，是重工業的天下。在電力路徑的最前段，處理的是萬伏級的電網高壓。這需要的是耐得住數萬伏特擊穿的材料科學、龐大的散熱結構，以及數十年來與各國電網、公用事業打交道累積的工程信任。</p><p>這是 <strong>ABB</strong>、<strong>施耐德</strong>、<strong>西門子</strong> 這些百年重工業巨頭的主場。一家擅長製造數噸重變壓器的公司，骨子裡流的是「鋼鐵與高壓」的血液。</p><p>輕電的世界，是半導體的地盤。在電力路徑的最末端，處理的是貼著 <strong>GPU</strong> 晶片、僅有 0.8V 的微米級電壓。</p><p>當電壓降到這麼低時，電流會瞬間放大數十倍，高達數千安培。在這種極端情況下，只要有微毫秒的電壓波動，價值百萬台幣的 <strong>GPU</strong> 就會立刻當機甚至燒毀。</p><p>這層技術的容錯率幾乎為零，靠的是半導體微晶片設計（<strong>IC Design</strong>）的真功夫，是 <strong>MPS</strong>、<strong>英飛凌</strong>、<strong>瑞薩</strong> 這些晶片公司的地盤。</p><p>一家做重型變壓器的公司，絕對沒有設計奈米級晶片的基因；反之，一家頂尖的晶片設計公司，也造不出耐受萬伏高壓的工業級變壓器。</p><blockquote><p>這道橫亙在<strong>重電</strong>與<strong>輕電</strong>之間的鴻溝，深到幾乎沒有人能夠輕易跨越。</p></blockquote><div class="paywall-jump" data-component-name="PaywallToDOM"></div><p>更何況，這條路上還夾著第三種完全不同的基因——電池儲能（<strong>BBU</strong>）。它考驗的是鋰電池的化學特性與電池管理系統（<strong>BMS</strong>），這與重電的高壓工程、輕電的晶片設計，又是風馬牛不相及的另一個專業。</p><p>在 <strong>800V HVDC</strong> 的生態系中，從重電到輕電的每一段，都各自形成了一塊獨立、高毛利且高度專業化的黃金市場。</p><p>也正因如此，能夠同時站在重電與輕電「兩端」、還有本事把中間縫合起來的玩家，才顯得如此稀有而珍貴。</p><div><hr/></div><h2 class="section" id="3-2-規格的暗戰-Diablo-400-與-NVIDIA-單極-800V">3.2 規格的暗戰：<strong>Diablo 400</strong> 與 <strong>NVIDIA</strong> 單極 800V</h2><p>不過，在所有人衝向高壓直流的同時，一場關於「到底該怎麼個 800V 法」的規格暗戰，已經悄悄開打。</p><p>目前市場上分裂成兩大陣營。</p><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!sxXn!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F55920dd2-e6f3-481f-a432-f56f9158b3ac_800x421.jpeg 424w, https://substackcdn.com/image/fetch/$s_!sxXn!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F55920dd2-e6f3-481f-a432-f56f9158b3ac_800x421.jpeg 848w, https://substackcdn.com/image/fetch/$s_!sxXn!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F55920dd2-e6f3-481f-a432-f56f9158b3ac_800x421.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!sxXn!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F55920dd2-e6f3-481f-a432-f56f9158b3ac_800x421.jpeg 1456w" type="image/webp"/><img alt="Microsoft and Meta Embrace New Power Design for AI Infrastructure: As data  center rack densities rise to support more powerful GPUs for AI workloads,  power distribution must also evolve. That's why… |" class="sizing-normal" data-attrs="{&quot;src&quot;:&quot;https://substack-post-media.s3.amazonaws.com/public/images/55920dd2-e6f3-481f-a432-f56f9158b3ac_800x421.jpeg&quot;,&quot;srcNoWatermark&quot;:null,&quot;fullscreen&quot;:null,&quot;imageSize&quot;:null,&quot;height&quot;:421,&quot;width&quot;:800,&quot;resizeWidth&quot;:null,&quot;bytes&quot;:null,&quot;alt&quot;:&quot;Microsoft and Meta Embrace New Power Design for AI Infrastructure: As data  center rack densities rise to support more powerful GPUs for AI workloads,  power distribution must also evolve. That's why… |&quot;,&quot;title&quot;:null,&quot;type&quot;:null,&quot;href&quot;:null,&quot;belowTheFold&quot;:true,&quot;topImage&quot;:false,&quot;internalRedirect&quot;:null,&quot;isProcessing&quot;:false,&quot;align&quot;:null,&quot;offset&quot;:false}" height="421" loading="lazy" sizes="100vw" src="images/img_012_00eee683.jpeg" srcset="https://substackcdn.com/image/fetch/$s_!sxXn!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F55920dd2-e6f3-481f-a432-f56f9158b3ac_800x421.jpeg 424w, https://substackcdn.com/image/fetch/$s_!sxXn!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F55920dd2-e6f3-481f-a432-f56f9158b3ac_800x421.jpeg 848w, https://substackcdn.com/image/fetch/$s_!sxXn!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F55920dd2-e6f3-481f-a432-f56f9158b3ac_800x421.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!sxXn!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F55920dd2-e6f3-481f-a432-f56f9158b3ac_800x421.jpeg 1456w" title="Microsoft and Meta Embrace New Power Design for AI Infrastructure: As data  center rack densities rise to support more powerful GPUs for AI workloads,  power distribution must also evolve. That's why… |" width="800"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>一邊是由三大雲端巨頭（<strong>CSP</strong>）力推的開源標準 <strong>Diablo 400</strong>，它採用的是正負各 400V 的雙極架構（兩條線分別是 +400V 與 −400V，兩者之間的電位差正好是 800V）。雙極架構的好處是，單一導線對地的電壓只有 400V，相對安全，且能沿用許多既有的 400V 電動車元件生態。</p><p>另一邊則是 <strong>NVIDIA</strong> 主導、追求極致簡潔的單極直上 800V。它用一條線直接承載 800V，配電結構更單純、銅用量更省，效率也更高，但對絕緣與防電弧的安全要求也更為嚴苛。</p><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!OPk4!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff85ca5d0-59b0-4d2a-895d-8f954ac04b58_677x422.png 424w, https://substackcdn.com/image/fetch/$s_!OPk4!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff85ca5d0-59b0-4d2a-895d-8f954ac04b58_677x422.png 848w, https://substackcdn.com/image/fetch/$s_!OPk4!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff85ca5d0-59b0-4d2a-895d-8f954ac04b58_677x422.png 1272w, https://substackcdn.com/image/fetch/$s_!OPk4!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff85ca5d0-59b0-4d2a-895d-8f954ac04b58_677x422.png 1456w" type="image/webp"/><img alt="" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/f85ca5d0-59b0-4d2a-895d-8f954ac04b58_677x422.png","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":422,"width":677,"resizeWidth":null,"bytes":52157,"alt":null,"title":null,"type":"image/png","href":null,"belowTheFold":true,"topImage":false,"internalRedirect":"https://www.fomosoc.com/i/200415796?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff85ca5d0-59b0-4d2a-895d-8f954ac04b58_677x422.png","isProcessing":false,"align":null,"offset":false}' height="422" loading="lazy" sizes="100vw" src="images/img_013_a5e00bfd.png" srcset="https://substackcdn.com/image/fetch/$s_!OPk4!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff85ca5d0-59b0-4d2a-895d-8f954ac04b58_677x422.png 424w, https://substackcdn.com/image/fetch/$s_!OPk4!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff85ca5d0-59b0-4d2a-895d-8f954ac04b58_677x422.png 848w, https://substackcdn.com/image/fetch/$s_!OPk4!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff85ca5d0-59b0-4d2a-895d-8f954ac04b58_677x422.png 1272w, https://substackcdn.com/image/fetch/$s_!OPk4!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff85ca5d0-59b0-4d2a-895d-8f954ac04b58_677x422.png 1456w" width="677"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>這兩種規格的背後，本質上是主導權的爭奪：是由買家（雲端巨頭）來定義開源標準，還是由賣家（<strong>NVIDIA</strong>）挾著晶片話語權來統一規格？</p><blockquote><p>但無論最終是 <strong>Diablo 400</strong> 勝出，還是單極 <strong>800V</strong> 統一江湖，兩者的本質都指向同一個終點——資料中心必須迎接高壓直流（<strong>HVDC</strong>）時代。</p></blockquote><div><hr/></div><h2 class="section" id="3-3-革命前的巨石-為什麼機房不能說改就改">3.3 革命前的巨石：為什麼機房不能說改就改？</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!KN-S!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1edafcb5-8f63-48bb-bdf3-872380f24f40_1920x1208.webp 424w, https://substackcdn.com/image/fetch/$s_!KN-S!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1edafcb5-8f63-48bb-bdf3-872380f24f40_1920x1208.webp 848w, https://substackcdn.com/image/fetch/$s_!KN-S!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1edafcb5-8f63-48bb-bdf3-872380f24f40_1920x1208.webp 1272w, https://substackcdn.com/image/fetch/$s_!KN-S!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1edafcb5-8f63-48bb-bdf3-872380f24f40_1920x1208.webp 1456w" type="image/webp"/><img alt="Power infrastructure in the age of artificial intelligence supported by BBU  (Battery Backup Unit) ──New issues and solutions for Data Centers– TECH  TIMES | Technical information media for manufacturing engineers" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/1edafcb5-8f63-48bb-bdf3-872380f24f40_1920x1208.webp","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":916,"width":1456,"resizeWidth":null,"bytes":null,"alt":"Power infrastructure in the age of artificial intelligence supported by BBU  (Battery Backup Unit) ──New issues and solutions for Data Centers– TECH  TIMES | Technical information media for manufacturing engineers","title":null,"type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="916" loading="lazy" sizes="100vw" src="images/img_014_f2998f27.webp" srcset="https://substackcdn.com/image/fetch/$s_!KN-S!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1edafcb5-8f63-48bb-bdf3-872380f24f40_1920x1208.webp 424w, https://substackcdn.com/image/fetch/$s_!KN-S!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1edafcb5-8f63-48bb-bdf3-872380f24f40_1920x1208.webp 848w, https://substackcdn.com/image/fetch/$s_!KN-S!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1edafcb5-8f63-48bb-bdf3-872380f24f40_1920x1208.webp 1272w, https://substackcdn.com/image/fetch/$s_!KN-S!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1edafcb5-8f63-48bb-bdf3-872380f24f40_1920x1208.webp 1456w" title="Power infrastructure in the age of artificial intelligence supported by BBU  (Battery Backup Unit) ──New issues and solutions for Data Centers– TECH  TIMES | Technical information media for manufacturing engineers" width="1456"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>既然 <strong>800V HVDC</strong> 架構如此優異，為什麼我們不立刻把全球所有的資料中心全部改造成直流電系統？</p><p>因為資料中心不是工廠，它更像是一架正在萬呎高空飛行、且載滿旅客的民航客機。</p><p>資料中心承載著全球的金融交易、社群網路、雲端運算與正在進行的 <strong>AI</strong> 模型訓練。一旦斷電，哪怕只有幾毫秒，造成的經濟損失與資料損毀都是天文數字。</p><blockquote><p>資料中心最核心的鐵律不是「高效率」，而是「<strong>百分之百的可靠性</strong>」。</p></blockquote><p>要將一個運作中的交流（<strong>AC</strong>）資料中心徹底改造成直流（<strong>DC</strong>）系統，意味著必須將整棟建築的配電盤、電纜、不斷電系統全部拆除重來。</p><p>這在商業與營運實務上是完全行不通的，<strong>你不可能要求一架滿載的客機在飛行途中更換引擎</strong>。</p><p>因此，這場從 <strong>AC</strong> 到 <strong>DC</strong> 的電力革命，絕對不可能是一夜之間的「休克式療法」，而必然是一場漸進式的演進。</p><div><hr/></div><h1 class="chapter" id="第四章-Sidecar-是過渡方案-DC-native-才是新世代">第四章｜<strong>Sidecar</strong> 是過渡方案，<strong>DC-native</strong> 才是新世代</h1><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!9b0t!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fbc892571-bb7b-4793-804c-8c7d217ae7ec_1862x1140.jpeg 424w, https://substackcdn.com/image/fetch/$s_!9b0t!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fbc892571-bb7b-4793-804c-8c7d217ae7ec_1862x1140.jpeg 848w, https://substackcdn.com/image/fetch/$s_!9b0t!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fbc892571-bb7b-4793-804c-8c7d217ae7ec_1862x1140.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!9b0t!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fbc892571-bb7b-4793-804c-8c7d217ae7ec_1862x1140.jpeg 1456w" type="image/webp"/><img alt="Photo by 萬鈞法人視野 WJ on October 02, 2025." class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/bc892571-bb7b-4793-804c-8c7d217ae7ec_1862x1140.jpeg","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":891,"width":1456,"resizeWidth":null,"bytes":null,"alt":"Photo by 萬鈞法人視野 WJ on October 02, 2025.","title":null,"type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="891" loading="lazy" sizes="100vw" src="images/img_015_89db855c.jpeg" srcset="https://substackcdn.com/image/fetch/$s_!9b0t!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fbc892571-bb7b-4793-804c-8c7d217ae7ec_1862x1140.jpeg 424w, https://substackcdn.com/image/fetch/$s_!9b0t!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fbc892571-bb7b-4793-804c-8c7d217ae7ec_1862x1140.jpeg 848w, https://substackcdn.com/image/fetch/$s_!9b0t!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fbc892571-bb7b-4793-804c-8c7d217ae7ec_1862x1140.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!9b0t!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fbc892571-bb7b-4793-804c-8c7d217ae7ec_1862x1140.jpeg 1456w" title="Photo by 萬鈞法人視野 WJ on October 02, 2025." width="1456"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>理解了 800V 高壓直流（<strong>HVDC</strong>）的物理必然性，下一個問題就是：這套高壓直流系統，到底要如何安裝進現有的資料中心？</p><p>這不是一次可以一步到位的技術跳躍。全球現存的資料中心，超過 95% 都是為傳統伺服器打造的交流電（<strong>AC</strong>）架構。</p><p>要讓這些舊有機房（Brownfield）與全新規劃的 AI 機房（Greenfield）都能承載最新的高壓 AI 晶片，產業必然要走過一段從過渡到終局的演進。這段演進，可以分為三個時段。</p><p>事先聲明，以下時間線為參考 <strong>SemiAnalysis</strong> 的最新分析框架，實際落地時間會因不同營運商的機房條件與投資時程而有差異。</p><h2 class="section" id="4-1-時相一-過去兩年-2024-2025-把-AI-機櫃硬塞進-AC-機房">4.1 時相一：過去兩年（2024–2025）｜把 <strong>AI</strong> 機櫃硬塞進 <strong>AC</strong> 機房</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!urRh!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc124ed86-5071-4846-bb52-1bc214a34fbe_1248x768.png 424w, https://substackcdn.com/image/fetch/$s_!urRh!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc124ed86-5071-4846-bb52-1bc214a34fbe_1248x768.png 848w, https://substackcdn.com/image/fetch/$s_!urRh!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc124ed86-5071-4846-bb52-1bc214a34fbe_1248x768.png 1272w, https://substackcdn.com/image/fetch/$s_!urRh!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc124ed86-5071-4846-bb52-1bc214a34fbe_1248x768.png 1456w" type="image/webp"/><img alt="" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/c124ed86-5071-4846-bb52-1bc214a34fbe_1248x768.png","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":768,"width":1248,"resizeWidth":null,"bytes":1283067,"alt":null,"title":null,"type":"image/png","href":null,"belowTheFold":true,"topImage":false,"internalRedirect":"https://www.fomosoc.com/i/200415796?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1da50f86-1c19-4a7a-a98c-e9de1f506ae9_1408x768.png","isProcessing":false,"align":null,"offset":false}' height="768" loading="lazy" sizes="100vw" src="images/img_016_03a2e51e.png" srcset="https://substackcdn.com/image/fetch/$s_!urRh!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc124ed86-5071-4846-bb52-1bc214a34fbe_1248x768.png 424w, https://substackcdn.com/image/fetch/$s_!urRh!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc124ed86-5071-4846-bb52-1bc214a34fbe_1248x768.png 848w, https://substackcdn.com/image/fetch/$s_!urRh!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc124ed86-5071-4846-bb52-1bc214a34fbe_1248x768.png 1272w, https://substackcdn.com/image/fetch/$s_!urRh!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc124ed86-5071-4846-bb52-1bc214a34fbe_1248x768.png 1456w" width="1248"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>在 Hopper 與 Blackwell 的部署高峰期，幾乎所有雲端服務供應商（<strong>CSP</strong>）都面臨同一個限制：新一代 <strong>AI</strong> 機櫃已經就緒，但機房裡的供電骨幹，依然是傳統的交流電。</p><p>於是工程師只能採用最直接的折衷方式，也就是「機櫃內整流」。中壓交流電以 480V <strong>AC</strong> 的電壓一路拉到每個機櫃背後，機櫃內部再塞進一整排電源供應器（<strong>PSU</strong>）。這些 <strong>PSU</strong> 負責把交流電降壓、整流成 54V 的直流電，最後經由銅排送給 <strong>GPU</strong>。</p><p>這裡可以用一個簡單的比喻來理解：</p><p>外部電網送進來的交流電，就像是水庫送出的高壓原水，而敏感的 <strong>GPU</strong> 晶片只喝特定水壓的純淨水（54V 直流電）。</p><p>在第一階段，我們相當於在每個放置 <strong>GPU</strong> 的機櫃（廚房）裡，硬是塞進一台體積龐大的濾水器（<strong>PSU</strong>）。</p><p>這種做法的問題很快就浮現出來。為了滿足單一機櫃動輒超過 100kW 的高功耗需求，這些濾水器（<strong>PSU</strong> 模組）會佔用機櫃內好幾 U 的寶貴空間。這些空間原本可以用來放置更多的 <strong>GPU</strong> 運算板，進而產生更多算力收益。</p><p>更麻煩的是，即使濾水器的轉換效率已經做到 95% 以上，剩下那 3% 到 5% 的能源損耗，依然會全部轉化為廢熱。這些廢熱悶在原本就極為擁擠的機櫃內部，會迫使液冷系統必須分出額外的散熱能力去為濾水器降溫。</p><p><strong>說穿了，這種「櫃內轉換」是通用伺服器時代的慣性延續。面對即將到來的超高功率機櫃，它在空間與散熱上的瓶頸已經無法忽視。</strong></p><div><hr/></div><h2 class="section" id="4-2-時相二-過渡方案-2026-2027-Sidecar-把整流設備移出機櫃">4.2 時相二：過渡方案（2026–2027）｜<strong>Sidecar</strong>：把整流設備移出機櫃</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!LEPB!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6927e6f9-7316-456e-b645-fef00717e1e6_1408x768.png 424w, https://substackcdn.com/image/fetch/$s_!LEPB!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6927e6f9-7316-456e-b645-fef00717e1e6_1408x768.png 848w, https://substackcdn.com/image/fetch/$s_!LEPB!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6927e6f9-7316-456e-b645-fef00717e1e6_1408x768.png 1272w, https://substackcdn.com/image/fetch/$s_!LEPB!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6927e6f9-7316-456e-b645-fef00717e1e6_1408x768.png 1456w" type="image/webp"/><img alt="" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/6927e6f9-7316-456e-b645-fef00717e1e6_1408x768.png","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":768,"width":1408,"resizeWidth":null,"bytes":1655370,"alt":null,"title":null,"type":"image/png","href":null,"belowTheFold":true,"topImage":false,"internalRedirect":"https://www.fomosoc.com/i/200415796?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6927e6f9-7316-456e-b645-fef00717e1e6_1408x768.png","isProcessing":false,"align":null,"offset":false}' height="768" loading="lazy" sizes="100vw" src="images/img_017_520c937e.png" srcset="https://substackcdn.com/image/fetch/$s_!LEPB!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6927e6f9-7316-456e-b645-fef00717e1e6_1408x768.png 424w, https://substackcdn.com/image/fetch/$s_!LEPB!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6927e6f9-7316-456e-b645-fef00717e1e6_1408x768.png 848w, https://substackcdn.com/image/fetch/$s_!LEPB!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6927e6f9-7316-456e-b645-fef00717e1e6_1408x768.png 1272w, https://substackcdn.com/image/fetch/$s_!LEPB!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6927e6f9-7316-456e-b645-fef00717e1e6_1408x768.png 1456w" width="1408"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>為了把機櫃內的空間還給 <strong>GPU</strong>，產業在 2026 到 2027 年間，普遍轉向一個過渡性的解決方案，也就是 <strong>Sidecar</strong>（電源側櫃）。</p><p>這個概念其實很單純：<strong>把原本塞在 GPU 機櫃裡的整流、變壓、控制與電池備援（BBU）設備，整批搬到旁邊一個獨立的專用機櫃裡</strong>。經過這道空間上的分離，系統的分工立刻變得清晰。</p><p>延續剛才的比喻：</p><p>這就像是我們把那台又大又熱的濾水器，從原本擁擠的廚房（<strong>GPU</strong> 主機櫃）移出來，單獨放在隔壁的「水處理小間」（<strong>Sidecar</strong> 側櫃）裡。</p><p>經過這番調整，<strong>GPU</strong> 主機櫃內部只留下純粹的運算板、交換器與水冷管道，電力則透過一條高效率的直流母排（Busbar，就像一條專用的乾淨水管），從隔壁的 <strong>Sidecar</strong> 側櫃直接導入。</p><p>而所有又重又熱的電力轉換工作，全部集中到 <strong>Sidecar</strong> 裡。一個設計良好的側櫃，其供電能力足以同時支援 1 到 4 個運算機櫃。</p><p>值得注意的是，<strong>Sidecar</strong> 本身也在持續演進。早期版本多將交流電轉換為較低電壓的直流（如 400V 或 54V），而後續版本則朝更高電壓的直流（如 800V <strong>DC</strong>）方向發展，讓電力傳輸損耗進一步降低。</p><p>不過，<strong>Sidecar</strong> 並沒有改寫整棟大樓的電力架構。從外部電網進來的，依然是傳統交流電；它只是在最靠近晶片的最後一段路上，做了一次高效率的就近轉換。</p><p>這正是它在商業上的價值所在，因為它不需要營運商打掉重建整棟機房。對於電力配置早已固定的舊有機房而言，<strong>Sidecar</strong> 是在 2026 年就能快速部署次世代高功率機櫃的可行方案。</p><p>也因此，它成了<strong>台達電</strong>、<strong>Vertiv</strong>、<strong>Schneider</strong> 等基礎設施巨頭在這兩年內爭奪市場份額的核心產品。</p><blockquote><p>它是一個緩解問題效果極佳的辦法，但終究不是全新設計的系統。</p></blockquote><div><hr/></div><h2 class="section" id="4-3-時相三-終局-2027-後-AI-native-DC-native-純直流機房誕生">4.3 時相三：終局（2027 後）｜<strong>AI-native</strong> + <strong>DC-native</strong>：純直流機房誕生</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!0Mu4!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8c8daac9-6f59-473c-9fc3-0928f5bfde1b_1408x768.png 424w, https://substackcdn.com/image/fetch/$s_!0Mu4!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8c8daac9-6f59-473c-9fc3-0928f5bfde1b_1408x768.png 848w, https://substackcdn.com/image/fetch/$s_!0Mu4!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8c8daac9-6f59-473c-9fc3-0928f5bfde1b_1408x768.png 1272w, https://substackcdn.com/image/fetch/$s_!0Mu4!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8c8daac9-6f59-473c-9fc3-0928f5bfde1b_1408x768.png 1456w" type="image/webp"/><img alt="" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/8c8daac9-6f59-473c-9fc3-0928f5bfde1b_1408x768.png","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":768,"width":1408,"resizeWidth":null,"bytes":1623690,"alt":null,"title":null,"type":"image/png","href":null,"belowTheFold":true,"topImage":false,"internalRedirect":"https://www.fomosoc.com/i/200415796?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8c8daac9-6f59-473c-9fc3-0928f5bfde1b_1408x768.png","isProcessing":false,"align":null,"offset":false}' height="768" loading="lazy" sizes="100vw" src="images/img_018_8d5c2bb2.png" srcset="https://substackcdn.com/image/fetch/$s_!0Mu4!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8c8daac9-6f59-473c-9fc3-0928f5bfde1b_1408x768.png 424w, https://substackcdn.com/image/fetch/$s_!0Mu4!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8c8daac9-6f59-473c-9fc3-0928f5bfde1b_1408x768.png 848w, https://substackcdn.com/image/fetch/$s_!0Mu4!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8c8daac9-6f59-473c-9fc3-0928f5bfde1b_1408x768.png 1272w, https://substackcdn.com/image/fetch/$s_!0Mu4!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8c8daac9-6f59-473c-9fc3-0928f5bfde1b_1408x768.png 1456w" width="1408"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>當舊機房的電力配額逐漸被填滿，2027 年後動工的全新機房（Greenfield），將直接採用技術的終局架構，也就是 <strong>DC-native</strong>（原生直流）機房。</p><p>在這種新型機房中，交流電被徹底移出核心白區（伺服器放置區）。</p><p>如果用自來水系統來想像：</p><p>我們這次不在每個房間放濾水器了，而是在整棟大樓的自來水進水口，直接蓋一座超大型的中央淨水廠。</p><p><strong>電網的中壓交流電（例如 10kV AC）一進入機房，第一站就會通過固態變壓器（SST，即中央淨水廠），一次性完成降壓與整流，輸出 800V 的高壓直流電（高壓純淨水）。</strong></p><p>接著，這股高壓直流電會成為整棟機房的供電骨幹，一路拉進白區、對接每個機櫃。</p><p>連備援系統也被大幅簡化：電池備援系統（<strong>BBU</strong>）可以直接掛在 800V 直流母排上。這就像是在乾淨的主水管上直接加裝一個儲水塔，有電時直流電直接為電池充電，斷電時電池直接向母排放電。</p><p>這樣一來，就省掉了傳統不斷電系統（<strong>UPS</strong>）在「交流轉直流、直流再轉交流」過程中，因為多次繁瑣轉換而產生的能源損耗。</p><blockquote><p>這正是 <strong>NVIDIA</strong> 在次世代架構中描繪的願景：把整座資料中心內部的電力轉換次數壓到最少，讓傳輸效率逼近物理極限。</p></blockquote><p>不過，<strong>SST</strong> 目前仍處於較早期的商業化階段，其成本與成熟度仍是影響全面落地的關鍵因素。</p><p>此外，800V 高壓直流的電弧保護與安全設計，也與傳統交流電有明顯差異，需要新的標準與工程實務來因應。</p><div><hr/></div><h2 class="section" id="4-4-兩條路-不是二選一">4.4 兩條路，不是二選一</h2><p>很多人會直覺以為 <strong>Sidecar</strong> 終將被 <strong>DC-native</strong> 完全取代。但真實的產業格局，是兩者在未來數年內雙軌並存。</p><p>營運商的決策邏輯其實很清楚：舊機房的主電力管線、變壓器與配電系統早已固定，不可能整棟大樓重新拉設直流電纜，因此它的升級終點主要會停留在 <strong>Sidecar</strong> 方案；而 2026 年後動工、動輒消耗數百兆瓦（MW）的超大規模全新建案，才有條件一步到位採用 <strong>DC-native</strong> 架構。</p><p>對供應鏈廠商來說，這意味著市場同時存在兩個不同層次的需求。而真正的贏家，是那些能同時供應這兩種架構解決方案的玩家。</p><div><hr/></div><h1 class="chapter" id="第五章-電與熱的雙生子-為什麼談-電-的分析-必須花一章談-熱">第五章｜<strong>電與熱的雙生子</strong>：為什麼談「電」的分析，必須花一章談「熱」？</h1><p>如果把 <strong>AI</strong> 伺服器比喻成一輛極限狂飆的超級跑車，那麼 <strong>GPU</strong> 就是那具馬力驚人的「引擎」，而電力系統就是源源不絕輸送燃料的「油路」。</p><p>在過去，這兩件事分得很清楚：負責設計油路的人，不需要懂引擎散熱；負責設計水箱的人，也不用管油管裡流的是什麼油。</p><p>但在 <strong>AI</strong> 時代，這條規則不再適用了。</p><h2 class="section" id="5-1-破除第一個直覺誤區-散熱-絕大部分根本不是為了-電">5.1 破除第一個直覺誤區：散熱，絕大部分根本不是為了「電」</h2><p>當我說「高壓直流電（<strong>HVDC</strong>）能減少電力轉換損耗、讓系統更省電」時，你可能會浮現一個推論：</p><p>「因為電壓變高、損耗變小，所以電源元件發熱變少了，散熱就變輕鬆了。這就是電與熱的關係吧？」</p><p>這個推論在物理上沒錯，但它其實是電與熱之間最微弱、最不重要的一條線索。如果我們只盯著這點「省下來的熱」，就完全錯過了 <strong>AI</strong> 基礎設施真正的技術革命。</p><p>我們直接用數字來算一筆帳：</p><p>在一個 120kW 的 <strong>AI</strong> 機櫃裡，發熱的絕對主角是誰？是 <strong>GPU</strong>。</p><p><strong>GPU</strong> 在瘋狂運算時，會把吞進去超過九成的電，毫無保留地全部轉化為熱量。</p><p>那負責供電的電源模組呢？就算我們假設它的轉換效率只有 95%，它在運作時產生的廢熱大約也只有 6kW。</p><p>換句話說，這個機櫃高達 90% 以上的散熱需求，都是為了伺服器裡的 <strong>GPU</strong> 晶片準備的。電源轉換產生的那點廢熱，在龐大的「熱預算」裡，只是一個零頭。</p><p>這就像是，超級跑車的引擎（<strong>GPU</strong>）運轉時會產生高達數百度的高溫，而車上的音響與儀表板（電源轉換）雖然也會發熱，但跟引擎相比，那點熱量根本微不足道。</p><p>無論你把音響的省電效率提升多少，對整台車的散熱設計來說，幾乎沒有影響。</p><p>所以，「因為高壓直流電很省電，所以散熱變輕鬆了」這句話雖然是真的，但它只解釋了那 5% 的尾數，根本撐不起「雙生子」這麼重的比喻。</p><p>那麼，為什麼我們在談論 800V 高壓直流電時，卻非得把「液冷散熱」綁在一起談？</p><p>答案是：因為它們在物理上，已經開始共用同一條命脈了。</p><div><hr/></div><h2 class="section" id="5-2-第一重綁定-它們開始-共用同一條水管">5.2 第一重綁定：它們開始「共用同一條水管」</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!Ec2i!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff7edc05a-2be3-4730-98db-e2280faa5cc0_6822x4500.png 424w, https://substackcdn.com/image/fetch/$s_!Ec2i!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff7edc05a-2be3-4730-98db-e2280faa5cc0_6822x4500.png 848w, https://substackcdn.com/image/fetch/$s_!Ec2i!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff7edc05a-2be3-4730-98db-e2280faa5cc0_6822x4500.png 1272w, https://substackcdn.com/image/fetch/$s_!Ec2i!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff7edc05a-2be3-4730-98db-e2280faa5cc0_6822x4500.png 1456w" type="image/webp"/><img alt="Coolant Distribution Units for AI: Choosing the Right Fit for You" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/f7edc05a-2be3-4730-98db-e2280faa5cc0_6822x4500.png","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":960,"width":1456,"resizeWidth":null,"bytes":null,"alt":"Coolant Distribution Units for AI: Choosing the Right Fit for You","title":null,"type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="960" loading="lazy" sizes="100vw" src="images/img_019_c4903524.png" srcset="https://substackcdn.com/image/fetch/$s_!Ec2i!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff7edc05a-2be3-4730-98db-e2280faa5cc0_6822x4500.png 424w, https://substackcdn.com/image/fetch/$s_!Ec2i!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff7edc05a-2be3-4730-98db-e2280faa5cc0_6822x4500.png 848w, https://substackcdn.com/image/fetch/$s_!Ec2i!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff7edc05a-2be3-4730-98db-e2280faa5cc0_6822x4500.png 1272w, https://substackcdn.com/image/fetch/$s_!Ec2i!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Ff7edc05a-2be3-4730-98db-e2280faa5cc0_6822x4500.png 1456w" title="Coolant Distribution Units for AI: Choosing the Right Fit for You" width="1456"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>過去，「電」和「熱」之所以是兩家供應商、兩套系統，是因為它們在物理上根本不相交。電源模組靠風扇吹風散熱，<strong>GPU</strong> 也靠風扇吹風散熱，大家各吹各的風，互不相干。</p><p>但當功率密度飆到今天的水準，發生了一件關鍵的事，那就是連電源轉換元件本身，都熱到必須上液冷了。</p><p>那些負責整流、降壓的碳化矽（<strong>SiC</strong>）功率模組、電源側櫃（<strong>Sidecar</strong>）裡的電源單元、甚至粗壯的銅製母排，已經不能再靠吹風解決。它們開始掛上和 <strong>GPU</strong> 同一套冷卻液迴路。</p><p>這裡可以用一個生活中的例子來想像。以前廚房裡的濾水器是自己裝一台小風扇散熱的，跟客廳裡那台發燙的主機井水不犯河水。但現在，濾水器自己也燙到需要接水冷了，於是工程師乾脆把它接上了同一條冷卻水管。</p><p>這一接，遊戲規則就變了。電源模組的熱介面和 <strong>GPU</strong> 的熱介面，現在共享同一套冷卻液、同一個冷卻分配單元（<strong>CDU</strong>）以及同一條廠房幹管。它們的散熱不再是兩筆帳，而是同一個熱預算。</p><p>這才是「雙生子」第一層字面意義。你不可能只設計電路、不管它接進來的那條水路；也不可能只設計散熱、卻不知道電源模組會往這條水路裡丟多少熱。它們在物理上已經長在同一條管子上了。</p><div><hr/></div><h2 class="section" id="5-3-第二重綁定-溫度與效率-鎖成了一個會自我惡化的迴圈">5.3 第二重綁定：溫度與效率，鎖成了一個會自我惡化的迴圈</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!EE3j!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F0e3707da-b74e-4e92-92ad-4e28aa9656d8_1408x768.png 424w, https://substackcdn.com/image/fetch/$s_!EE3j!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F0e3707da-b74e-4e92-92ad-4e28aa9656d8_1408x768.png 848w, https://substackcdn.com/image/fetch/$s_!EE3j!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F0e3707da-b74e-4e92-92ad-4e28aa9656d8_1408x768.png 1272w, https://substackcdn.com/image/fetch/$s_!EE3j!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F0e3707da-b74e-4e92-92ad-4e28aa9656d8_1408x768.png 1456w" type="image/webp"/><img alt="" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/0e3707da-b74e-4e92-92ad-4e28aa9656d8_1408x768.png","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":768,"width":1408,"resizeWidth":null,"bytes":1501535,"alt":null,"title":null,"type":"image/png","href":null,"belowTheFold":true,"topImage":false,"internalRedirect":"https://www.fomosoc.com/i/200415796?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F0e3707da-b74e-4e92-92ad-4e28aa9656d8_1408x768.png","isProcessing":false,"align":null,"offset":false}' height="768" loading="lazy" sizes="100vw" src="images/img_020_b27cb1c1.png" srcset="https://substackcdn.com/image/fetch/$s_!EE3j!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F0e3707da-b74e-4e92-92ad-4e28aa9656d8_1408x768.png 424w, https://substackcdn.com/image/fetch/$s_!EE3j!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F0e3707da-b74e-4e92-92ad-4e28aa9656d8_1408x768.png 848w, https://substackcdn.com/image/fetch/$s_!EE3j!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F0e3707da-b74e-4e92-92ad-4e28aa9656d8_1408x768.png 1272w, https://substackcdn.com/image/fetch/$s_!EE3j!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F0e3707da-b74e-4e92-92ad-4e28aa9656d8_1408x768.png 1456w" width="1408"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>功率半導體有一個關鍵特性，那就是它的導通電阻會隨溫度上升而變大。一顆碳化矽功率元件，從常溫的 25°C 升到 150°C，導通電阻可能會上升到原本的 1.5 到 2 倍以上。</p><p>而我們前面講過，電阻越大、發熱就越多。於是一個危險的循環就出現了：</p><p>散熱沒做好 → 元件變熱 → 電阻上升 → 損耗變大 → 產生更多熱 → 元件更熱。</p><p>這就像是我們在高速公路上開車，如果收費站（電源轉換元件）因為天氣太熱而效率變慢，導致後方開始塞車。</p><p>塞車產生的廢氣與熱氣又讓收費站的人員更難受、動作更慢，結果塞車變得更嚴重。</p><p>因此，你的散熱條件，直接決定了你電力轉換的真實效率。這代表「電」和「熱」根本不是兩件可以先後處理的事。</p><p>你不可能先把電路設計完、效率算好，再把成品丟給散熱團隊去想辦法。因為你電路的真實效率，要等散熱條件確定後才能算出來；而你的散熱負載，又取決於電路效率。</p><div><hr/></div><h2 class="section" id="5-4-第三重綁定-當-不會熄滅的高壓電-遇上-會漏的冷卻液">5.4 第三重綁定：當「不會熄滅的高壓電」遇上「會漏的冷卻液」</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!aNw9!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F4f07f709-8d67-4172-aa58-c4e5816b1bb5_1200x676.png 424w, https://substackcdn.com/image/fetch/$s_!aNw9!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F4f07f709-8d67-4172-aa58-c4e5816b1bb5_1200x676.png 848w, https://substackcdn.com/image/fetch/$s_!aNw9!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F4f07f709-8d67-4172-aa58-c4e5816b1bb5_1200x676.png 1272w, https://substackcdn.com/image/fetch/$s_!aNw9!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F4f07f709-8d67-4172-aa58-c4e5816b1bb5_1200x676.png 1456w" type="image/webp"/><img alt="Defining Liquid Cooling in the Data Center" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/4f07f709-8d67-4172-aa58-c4e5816b1bb5_1200x676.png","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":676,"width":1200,"resizeWidth":null,"bytes":null,"alt":"Defining Liquid Cooling in the Data Center","title":null,"type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="676" loading="lazy" sizes="100vw" src="images/img_021_fd3e143d.png" srcset="https://substackcdn.com/image/fetch/$s_!aNw9!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F4f07f709-8d67-4172-aa58-c4e5816b1bb5_1200x676.png 424w, https://substackcdn.com/image/fetch/$s_!aNw9!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F4f07f709-8d67-4172-aa58-c4e5816b1bb5_1200x676.png 848w, https://substackcdn.com/image/fetch/$s_!aNw9!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F4f07f709-8d67-4172-aa58-c4e5816b1bb5_1200x676.png 1272w, https://substackcdn.com/image/fetch/$s_!aNw9!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F4f07f709-8d67-4172-aa58-c4e5816b1bb5_1200x676.png 1456w" title="Defining Liquid Cooling in the Data Center" width="1200"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>交流電（<strong>AC</strong>）每秒會經過零點約一百次（依頻率而定）。一旦線路間產生電弧（也就是我們常說的電火花），電弧會在電流過零的那一瞬間自動熄滅。這是交流電與生俱來的一道安全護欄。</p><p>但直流電（<strong>DC</strong>）不過零點。它的電壓恆定，一旦起弧，這道電弧不會自己熄滅，會持續燃燒下去。這就是為什麼 800V 直流的斷路器、連接器、防電弧設計，是一個遠比交流電困難的工程難題。</p><p>現在，把這個不會自己熄滅的 800V 高壓電弧，放到液冷旁邊。</p><p>想像一下，萬一冷卻液洩漏、萬一介電液滲到了帶電的母排或連接器上，你面對的是一個前所未見的複合風險。</p><blockquote><p>這就像是家裡的水管漏水，直接滴在一個不斷產生強烈火花的延長線上。一邊是熄不掉的高壓直流電弧，一邊是會流動、會滲漏的液體。</p></blockquote><p>這意味著，800V 直流的電氣安全設計，和液冷的洩漏管理，根本沒辦法分給兩家公司各做各的。</p><p>冷卻液的管路要怎麼走、接頭擺哪裡、萬一漏了會不會碰到帶電部件、絕緣怎麼配置，這些問題必須由一個同時懂高壓電、又懂液體熱管理的團隊一起設計。</p><p>這就不再是整合起來比較有效率這種程度的論點了，而是不整合就會出人命的安全問題。</p><p>順帶一提，掛在 800V 母排上的鋰電池備援單元（<strong>BBU</strong>）也被捲進了同一個問題。鋰電池最怕的就是熱失控，它本身極度需要精密的溫控，而它又坐在這條高壓直流線上。電、熱、安全，在這顆電池上又一次擰成了同一個結。</p><p>一個只會賣散熱、或只會賣電力的廠商，根本沒有能力對這個介面負責。</p><div><hr/></div><h2 class="section" id="5-5-那麼-整合之後的好處是什麼">5.5 那麼，整合之後的好處是什麼？</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!BCcZ!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fde360f42-b3df-499c-8b1e-1359f41f238a_1248x761.jpeg 424w, https://substackcdn.com/image/fetch/$s_!BCcZ!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fde360f42-b3df-499c-8b1e-1359f41f238a_1248x761.jpeg 848w, https://substackcdn.com/image/fetch/$s_!BCcZ!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fde360f42-b3df-499c-8b1e-1359f41f238a_1248x761.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!BCcZ!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fde360f42-b3df-499c-8b1e-1359f41f238a_1248x761.jpeg 1456w" type="image/webp"/><img alt="How to design piping systems for data centers that require liquid cooling -  Consulting - Specifying Engineer" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/de360f42-b3df-499c-8b1e-1359f41f238a_1248x761.jpeg","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":761,"width":1248,"resizeWidth":null,"bytes":null,"alt":"How to design piping systems for data centers that require liquid cooling -  Consulting - Specifying Engineer","title":null,"type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="761" loading="lazy" sizes="100vw" src="images/img_022_e2bb4477.jpeg" srcset="https://substackcdn.com/image/fetch/$s_!BCcZ!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fde360f42-b3df-499c-8b1e-1359f41f238a_1248x761.jpeg 424w, https://substackcdn.com/image/fetch/$s_!BCcZ!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fde360f42-b3df-499c-8b1e-1359f41f238a_1248x761.jpeg 848w, https://substackcdn.com/image/fetch/$s_!BCcZ!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fde360f42-b3df-499c-8b1e-1359f41f238a_1248x761.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!BCcZ!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fde360f42-b3df-499c-8b1e-1359f41f238a_1248x761.jpeg 1456w" title="How to design piping systems for data centers that require liquid cooling -  Consulting - Specifying Engineer" width="1248"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>前面這三重綁定：共用冷卻水管、溫度與效率惡性循環、以及「濕的 800V 直流電」致命安全介面，聽起來都是壞消息。</p><p>但正因為你被逼著把電和熱放在一起設計，你才解鎖了一個單獨做電、或單獨做熱都永遠拿不到的「終極大獎」：真正砍掉資料中心電費的那一刀。</p><p>傳統資料中心真正的吃電大頭，有一部份是冷氣系統（也就是那台巨大的冰水主機）。為了把水弄得冰涼去冷卻晶片，冷氣壓縮機整天拼命運轉，這才是吃掉最多電費的罪魁禍首。</p><p>那要怎麼幹掉這台冷氣壓縮機？</p><p>答案就是「溫水冷卻（warm-water cooling）」。</p><p>傳統的思維是：我們必須用很冰的水去壓晶片溫度。但如果我們的元件夠耐熱，能在比較高的溫度下穩定工作，那我們其實可以直接用 30 到 45°C 的「溫水」來散熱。</p><p>溫水散熱有一個好處：它熱到根本不需要冷氣壓縮機去製冷。</p><p>我們只需要把這桶溫水排到屋頂的冷卻水塔，讓外面的風自然把它吹涼，就可以循環再使用了。這就像夏天不開冷氣，只開窗戶吹自然風一樣。</p><p>但憑什麼我們的系統可以跑在這麼熱的環境下而不燒壞？</p><p>關鍵就在高壓直流電系統所選用的核心材料：碳化矽（<strong>SiC</strong>）與氮化鎵（<strong>GaN</strong>）。</p><p>其中碳化矽特別適合高功率、高溫的應用，被視為「耐熱狂魔」；而氮化鎵則以極快的切換速度見長，適合在機櫃內部進行高效的功率轉換。</p><p>碳化矽天生就是一個「耐熱狂魔」，它能在更高溫度下穩定運作，這讓整個電源系統可以容忍較高的環境溫度，進而實現溫水冷卻。</p><p>這也是為什麼高壓直流架構通常會搭配液冷系統一起討論，兩者其實是相互配合的。</p><p>於是，一條完美的因果鏈就浮現了：</p><ul><li><p>因為我們用了高壓直流電 → 必須選用更強的碳化矽（<strong>SiC</strong>）材料。</p></li><li><p>因為碳化矽極度耐熱 → 整個電源系統可以容忍更高的工作溫度。</p></li><li><p>因為系統耐熱 → 我們可以大膽採用「溫水冷卻」。</p></li><li><p>因為可以用溫水 → 我們直接關掉並拔掉了最耗電的冷氣壓縮機。</p></li></ul><p>請注意這條因果鏈的起點和終點：起點是電力側的材料選擇（碳化矽），終點則是散熱側的省電奇蹟（拔掉冷氣）。</p><p>一個發生在「電」，一個發生在「熱」，但它們其實是被同一個決定牽動的。</p><p>這裡你只需要先記住：<strong>SiC</strong> 和 <strong>GaN</strong> 是支撐這套高壓直流系統能夠實際落地的關鍵材料基礎，我們之後會另外寫一篇專門分析功率元件的文章來詳細討論相關產業。</p><div><hr/></div><h2 class="section" id="5-6-物理逼出來的唯一解">5.6 物理逼出來的唯一解</h2><p>「電熱雙生子」的整合能力，不是一句行銷話術，而是被物理逼出來、又被經濟回報坐實的唯一解。</p><p>傳統風冷時代的散熱龍頭（例如台灣的奇鋐與雙鴻）正在拼命往液冷轉型，北美的基礎設施巨頭（如 <strong>Vertiv</strong>）也帶著電力與散熱的整合能力大舉切入。</p><blockquote><p>在未來的 <strong>AI</strong> 工廠裡，你不可能只買 800V 電力系統而不碰液冷，也不可能只買液冷而不管它旁邊那條高壓直流。</p></blockquote><div><hr/></div><h1 class="chapter" id="第六章-台達電是怎麼站進去的">第六章｜台達電是怎麼站進去的</h1><p>讀到這裡，我們終於可以把前面幾章埋下的三條伏線，一次收回。</p><p>第三章提到重電與輕電的分別，能同時站穩兩端並把中間縫合起來的玩家，極為稀有。</p><p>第四章我們則提到：當供電路徑被切成 SST、Sidecar、母排、PSU、BBU 這麼多段，誰有本事把它們重新縫成一個能賣、能負責的完整系統？</p><p>第五章則指出，電與熱是一枚硬幣的正反兩面，而支撐這兩者能夠高效整合的關鍵材料基礎，也已經逐漸成熟。</p><p>這三個問題，其實指向同一個答案。</p><p>這家公司不生產最上游的晶片，但全球最頂尖的晶片廠、伺服器廠以及雲端巨頭，都必須與它深度合作。</p><p>它是HVDC中的隱形主角：台達電（Delta Electronics）。</p><p>要理解為什麼它是這場革命中難以被取代的護城河，得先從它的歷史基因說起。</p><h2 class="section" id="6-1-回望-一手練電-一手練熱的五十年">6.1 回望：一手練電、一手練熱的五十年</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!mJH1!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F11b9151e-b02a-426e-8d30-2f6b0deb80e7_1800x1200.jpeg 424w, https://substackcdn.com/image/fetch/$s_!mJH1!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F11b9151e-b02a-426e-8d30-2f6b0deb80e7_1800x1200.jpeg 848w, https://substackcdn.com/image/fetch/$s_!mJH1!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F11b9151e-b02a-426e-8d30-2f6b0deb80e7_1800x1200.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!mJH1!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F11b9151e-b02a-426e-8d30-2f6b0deb80e7_1800x1200.jpeg 1456w" type="image/webp"/><img alt="鄭崇華罕見上火線優等生台達電為何股價頻破底？ - 今周刊" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/11b9151e-b02a-426e-8d30-2f6b0deb80e7_1800x1200.jpeg","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":971,"width":1456,"resizeWidth":null,"bytes":null,"alt":"鄭崇華罕見上火線優等生台達電為何股價頻破底？ - 今周刊","title":null,"type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="971" loading="lazy" sizes="100vw" src="images/img_023_5c22224e.jpeg" srcset="https://substackcdn.com/image/fetch/$s_!mJH1!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F11b9151e-b02a-426e-8d30-2f6b0deb80e7_1800x1200.jpeg 424w, https://substackcdn.com/image/fetch/$s_!mJH1!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F11b9151e-b02a-426e-8d30-2f6b0deb80e7_1800x1200.jpeg 848w, https://substackcdn.com/image/fetch/$s_!mJH1!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F11b9151e-b02a-426e-8d30-2f6b0deb80e7_1800x1200.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!mJH1!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F11b9151e-b02a-426e-8d30-2f6b0deb80e7_1800x1200.jpeg 1456w" title="鄭崇華罕見上火線優等生台達電為何股價頻破底？ - 今周刊" width="1456"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>台達電創辦人鄭崇華被業界尊稱為「電源教父」。回顧這家公司的發展史，幾乎就是一部人類運算科技的演進史。</p><p>它每一次的巨大躍升，都精準踩在功率電子轉型的浪頭上：</p><ul><li><p>1970 年代：以電視機用的變壓器起家。在彩色電視剛普及的年代，如何穩定電壓、不讓電視燒壞，是當時的技術核心。</p></li><li><p>1980 至 1990 年代：個人電腦（PC）大爆發。台達電切入 PC 交換式電源供應器（SPS），迅速做到全球第一。</p></li><li><p>2000 年代：網際網路與伺服器興起。技術平移至伺服器電源（PSU），開始與 IBM、HP、Dell 等巨頭合作。</p></li><li><p>2020 年代至今：<strong>AI</strong> 與高壓直流（<strong>HVDC</strong>）時代來臨。當資料中心需要 <strong>800V</strong> 的高壓直流系統時，台達電已經在功率電子領域默默修煉了超過五十年。</p></li></ul><p>但這只是它的第一條基因。同時，台達電還有一條同樣深厚、卻長期被低估的內功，那就是「散熱」。</p><p>早在伺服器與電腦對散熱二字還沒概念的年代，台達電就已是全球最大的散熱風扇供應商之一。</p><p>當別人把風扇當成廉價的塑膠附件時，台達電把它當成一門精密的流體與熱力學工程在做。</p><p>這條產品線，讓台達電在「如何把熱量從發燙的晶片身邊帶走」這件事上，累積了和它做電源一樣久的實戰經驗。</p><p>於是，當 <strong>AI</strong> 時代把電與熱這枚硬幣的兩面同時砸到桌上時，台達電是極少數兩面都練了五十年的玩家。</p><div><hr/></div><h2 class="section" id="6-2-從-白區-出發的輕電原住民">6.2 從「白區」出發的輕電原住民</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!NL32!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1c946382-d0c2-44b2-b37a-8c28d38368e8_562x716.png 424w, https://substackcdn.com/image/fetch/$s_!NL32!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1c946382-d0c2-44b2-b37a-8c28d38368e8_562x716.png 848w, https://substackcdn.com/image/fetch/$s_!NL32!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1c946382-d0c2-44b2-b37a-8c28d38368e8_562x716.png 1272w, https://substackcdn.com/image/fetch/$s_!NL32!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1c946382-d0c2-44b2-b37a-8c28d38368e8_562x716.png 1456w" type="image/webp"/><img alt="" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/1c946382-d0c2-44b2-b37a-8c28d38368e8_562x716.png","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":716,"width":562,"resizeWidth":null,"bytes":140265,"alt":null,"title":null,"type":"image/png","href":null,"belowTheFold":true,"topImage":false,"internalRedirect":"https://www.fomosoc.com/i/200415796?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1c946382-d0c2-44b2-b37a-8c28d38368e8_562x716.png","isProcessing":false,"align":null,"offset":false}' height="716" loading="lazy" sizes="100vw" src="images/img_024_123c4fe9.png" srcset="https://substackcdn.com/image/fetch/$s_!NL32!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1c946382-d0c2-44b2-b37a-8c28d38368e8_562x716.png 424w, https://substackcdn.com/image/fetch/$s_!NL32!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1c946382-d0c2-44b2-b37a-8c28d38368e8_562x716.png 848w, https://substackcdn.com/image/fetch/$s_!NL32!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1c946382-d0c2-44b2-b37a-8c28d38368e8_562x716.png 1272w, https://substackcdn.com/image/fetch/$s_!NL32!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F1c946382-d0c2-44b2-b37a-8c28d38368e8_562x716.png 1456w" width="562"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>沿用第二章的劃分：灰區（重電）長期是施耐德、伊頓、<strong>ABB</strong>、西門子的地盤；白區（輕電）則是台達電與光寶這些台廠的主場。</p><p>在過去，這兩個世界壁壘分明，台達電根本沒有跨入灰區的必要，也缺乏切入的著力點。</p><p>傳統的重電設備，本質上是「鋼鐵與銅線」的物理世界。要處理動輒上萬伏特的高壓電，需要的是像卡車一樣巨大的鐵芯、密密麻麻的手工繞線，以及灌滿絕緣油的巨大鋼鐵外殼。</p><p>這是一個講究重工業製造、大型機具和數十年電網關係的行業。</p><p>台達電作為一家以印刷電路板、微型晶片和高頻開關起家的電子公司，既沒有重工業的鑄造廠，也沒必要去和百年巨頭拼誰的鐵芯造得更重。</p><p>但這一切，被第三代半導體（如<strong>碳化矽 SiC</strong>）的成熟給徹底顛覆了。</p><p>當半導體技術進步到可以承受上萬伏特的高壓與高溫時，原本需要巨大銅鐵才能完成的電壓轉換，現在可以用「晶片開關」來完成了。</p><p>這就像是「將傳統大塊頭的手機充電器，改為如今小巧的豆腐頭」。以前的充電器重得像磚頭，是因為裡面塞滿了銅線圈；現在的豆腐頭又小又快，是因為裡面改用半導體晶片來控制電流。</p><p>當變壓器從「物理機械」轉變為「半導體裝置」，這場遊戲的規則就變了。這不再是比誰的鋼鐵造得重，而是比誰的晶片控制得精準、誰的高頻開關效率更高。</p><p>而這，正是台達電苦練了五十年的本家內功。</p><div><hr/></div><h2 class="section" id="6-3-SST-台達電攻進重電的那把攻城槌">6.3 SST：台達電攻進重電的那把攻城槌</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!xVuQ!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F81d7a86d-13ce-44db-86c2-5da72f052f88_800x436.jpeg 424w, https://substackcdn.com/image/fetch/$s_!xVuQ!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F81d7a86d-13ce-44db-86c2-5da72f052f88_800x436.jpeg 848w, https://substackcdn.com/image/fetch/$s_!xVuQ!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F81d7a86d-13ce-44db-86c2-5da72f052f88_800x436.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!xVuQ!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F81d7a86d-13ce-44db-86c2-5da72f052f88_800x436.jpeg 1456w" type="image/webp"/><img alt="Solid-state transformers play a crucial role in next-gen powerinfrastructure." class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/81d7a86d-13ce-44db-86c2-5da72f052f88_800x436.jpeg","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":436,"width":800,"resizeWidth":null,"bytes":null,"alt":"Solid-state transformers play a crucial role in next-gen powerinfrastructure.","title":null,"type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="436" loading="lazy" sizes="100vw" src="images/img_025_99ba10d4.jpeg" srcset="https://substackcdn.com/image/fetch/$s_!xVuQ!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F81d7a86d-13ce-44db-86c2-5da72f052f88_800x436.jpeg 424w, https://substackcdn.com/image/fetch/$s_!xVuQ!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F81d7a86d-13ce-44db-86c2-5da72f052f88_800x436.jpeg 848w, https://substackcdn.com/image/fetch/$s_!xVuQ!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F81d7a86d-13ce-44db-86c2-5da72f052f88_800x436.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!xVuQ!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F81d7a86d-13ce-44db-86c2-5da72f052f88_800x436.jpeg 1456w" title="Solid-state transformers play a crucial role in next-gen powerinfrastructure." width="800"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>在這個背景下，固態變壓器（<strong>SST</strong>，Solid-State Transformer）誕生了。</p><p>在技術上，<strong>SST</strong> 做的事本質上是重電的活兒，它要把電網送來的中壓交流電，一步到位、直接轉換成 <strong>800V</strong> 直流電。馴服中壓，這在過去是專屬於地下室那些百年巨頭的禁臠。</p><p>但台達電做了一件大膽的事：它沒有去跟歐美巨頭比誰的銅線繞得更好，而是直接用半導體「重新定義」了變壓器。</p><p>靠著在功率電子上的深厚內功，台達電以<strong>碳化矽（SiC）</strong>晶片，做出了一顆體積大幅縮小、效率極高的電子式變壓器。</p><p>這項改變帶來了壓倒性的效果。台達電估計，光是這一次「中壓直接轉 <strong>800V</strong> 直流」的架構轉換，就能把整體供電效率拉升近 <strong>5%</strong>，同時大幅降低電流，省下大量的發熱與線材成本。</p><p>於是，藉著 <strong>SST</strong> 這把攻城槌，那個原本只待在客廳的輕電原住民，一路向上，攻進了原本不屬於它的地下室，站進了重電的世界。</p><div><hr/></div><h2 class="section" id="6-4-為什麼在純散熱領域不是最強-卻在這場革命中特別強">6.4 為什麼在純散熱領域不是最強，卻在這場革命中特別強？</h2><p>在純粹的散熱領域，台達電確實不是最頂尖的玩家。</p><p><strong>Vertiv</strong>（前身 Liebert）在資料中心空調與液冷系統的既有部署規模、產品線完整度與市場經驗上，仍擁有明顯優勢；Schneider Electric 也透過併購強化了液冷能力，在全系統整合上同樣具有實力。</p><p>然而，當電力架構進入 <strong>800V HVDC</strong> 之後，遊戲規則改變了。</p><p>這場革命的核心，不只是「如何把熱帶走」，而是「如何從源頭大幅減少發熱量，同時把剩餘的熱高效移除」。</p><p>前者取決於功率轉換效率，後者取決於熱管理能力。台達電同時擁有這兩條基因，這讓它在「電與熱必須同時被優化」的新架構裡，具備其他單一領域強者難以複製的優勢。</p><p>更重要的是，它選擇把這兩條能力整合在同一個產品裡，而不是分別賣給客戶。</p><div><hr/></div><h2 class="section" id="6-5-Grid-to-Chip-讓電與熱在同一個機櫃裡不打架">6.5 Grid-to-Chip，讓電與熱在同一個機櫃裡不打架</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!KEEC!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8813b0f6-71f7-49fa-8b7a-4401c2784ef7_1280x720.jpeg 424w, https://substackcdn.com/image/fetch/$s_!KEEC!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8813b0f6-71f7-49fa-8b7a-4401c2784ef7_1280x720.jpeg 848w, https://substackcdn.com/image/fetch/$s_!KEEC!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8813b0f6-71f7-49fa-8b7a-4401c2784ef7_1280x720.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!KEEC!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8813b0f6-71f7-49fa-8b7a-4401c2784ef7_1280x720.jpeg 1456w" type="image/webp"/><img alt="台達 AI 資料中心 – From Grid to Chip" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/8813b0f6-71f7-49fa-8b7a-4401c2784ef7_1280x720.jpeg","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":720,"width":1280,"resizeWidth":null,"bytes":null,"alt":"台達 AI 資料中心 – From Grid to Chip","title":"台達 AI 資料中心 – From Grid to Chip","type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="720" loading="lazy" sizes="100vw" src="images/img_026_e3e5bdd6.jpeg" srcset="https://substackcdn.com/image/fetch/$s_!KEEC!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8813b0f6-71f7-49fa-8b7a-4401c2784ef7_1280x720.jpeg 424w, https://substackcdn.com/image/fetch/$s_!KEEC!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8813b0f6-71f7-49fa-8b7a-4401c2784ef7_1280x720.jpeg 848w, https://substackcdn.com/image/fetch/$s_!KEEC!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8813b0f6-71f7-49fa-8b7a-4401c2784ef7_1280x720.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!KEEC!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F8813b0f6-71f7-49fa-8b7a-4401c2784ef7_1280x720.jpeg 1456w" title="台達 AI 資料中心 – From Grid to Chip" width="1280"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>台達電反覆強調的「Grid-to-Chip」，正是整合思維的具體化。</p><p>傳統模式下，客戶像在拼一盒沒有說明書的拼圖：向 A 廠買電力系統、向 B 廠買散熱、向 C 廠買配電。當機房過熱或效率出問題時，電力廠商說是散熱問題，散熱廠商說是電力設計問題，最後損失全由營運商自己承擔。</p><p>台達電提供的，則是「一站式預整合機櫃」（Power Rack）。</p><p>從最上游對接電網的 SST，到 Sidecar、HVDC 母排、DC/DC PSU、BBU，再到對應的液冷或高性能風冷系統，這整條從電網到 GPU 晶片的通路，都由台達電自己設計、製造，並在出廠前完成整櫃測試與驗證。</p><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!YoOG!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fe1ad5b6b-5776-4b1f-83e5-9285b695a45c_800x390.jpeg 424w, https://substackcdn.com/image/fetch/$s_!YoOG!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fe1ad5b6b-5776-4b1f-83e5-9285b695a45c_800x390.jpeg 848w, https://substackcdn.com/image/fetch/$s_!YoOG!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fe1ad5b6b-5776-4b1f-83e5-9285b695a45c_800x390.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!YoOG!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fe1ad5b6b-5776-4b1f-83e5-9285b695a45c_800x390.jpeg 1456w" type="image/webp"/><img alt="Solid-state transformers (SSTs) enable efficient grid-to-chip powerdelivery by directly converting MVAC to high-voltage DC power, simplifying thepower path and improving data center efficiency." class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/e1ad5b6b-5776-4b1f-83e5-9285b695a45c_800x390.jpeg","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":390,"width":800,"resizeWidth":null,"bytes":null,"alt":"Solid-state transformers (SSTs) enable efficient grid-to-chip powerdelivery by directly converting MVAC to high-voltage DC power, simplifying thepower path and improving data center efficiency.","title":null,"type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="390" loading="lazy" sizes="100vw" src="images/img_027_f22d7a9c.jpeg" srcset="https://substackcdn.com/image/fetch/$s_!YoOG!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fe1ad5b6b-5776-4b1f-83e5-9285b695a45c_800x390.jpeg 424w, https://substackcdn.com/image/fetch/$s_!YoOG!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fe1ad5b6b-5776-4b1f-83e5-9285b695a45c_800x390.jpeg 848w, https://substackcdn.com/image/fetch/$s_!YoOG!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fe1ad5b6b-5776-4b1f-83e5-9285b695a45c_800x390.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!YoOG!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fe1ad5b6b-5776-4b1f-83e5-9285b695a45c_800x390.jpeg 1456w" title="Solid-state transformers (SSTs) enable efficient grid-to-chip powerdelivery by directly converting MVAC to high-voltage DC power, simplifying thepower path and improving data center efficiency." width="800"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>客戶拿到的不是一堆零件，而是一個有單一保固窗口、單一負責對象的完整解決方案。出問題時，不需要打三通電話互相甩鍋。</p><p>在 NVIDIA 的官方生態分類裡，這條電力鏈被切成了三個截然不同的層級：</p><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!lGV3!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F154e853c-8b5e-4a3d-a824-dba8884f379f_657x231.png 424w, https://substackcdn.com/image/fetch/$s_!lGV3!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F154e853c-8b5e-4a3d-a824-dba8884f379f_657x231.png 848w, https://substackcdn.com/image/fetch/$s_!lGV3!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F154e853c-8b5e-4a3d-a824-dba8884f379f_657x231.png 1272w, https://substackcdn.com/image/fetch/$s_!lGV3!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F154e853c-8b5e-4a3d-a824-dba8884f379f_657x231.png 1456w" type="image/webp"/><img alt="" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/154e853c-8b5e-4a3d-a824-dba8884f379f_657x231.png","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":231,"width":657,"resizeWidth":null,"bytes":35938,"alt":null,"title":null,"type":"image/png","href":null,"belowTheFold":true,"topImage":false,"internalRedirect":"https://www.fomosoc.com/i/200415796?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F154e853c-8b5e-4a3d-a824-dba8884f379f_657x231.png","isProcessing":false,"align":null,"offset":false}' height="231" loading="lazy" sizes="100vw" src="images/img_028_68d1a39d.png" srcset="https://substackcdn.com/image/fetch/$s_!lGV3!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F154e853c-8b5e-4a3d-a824-dba8884f379f_657x231.png 424w, https://substackcdn.com/image/fetch/$s_!lGV3!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F154e853c-8b5e-4a3d-a824-dba8884f379f_657x231.png 848w, https://substackcdn.com/image/fetch/$s_!lGV3!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F154e853c-8b5e-4a3d-a824-dba8884f379f_657x231.png 1272w, https://substackcdn.com/image/fetch/$s_!lGV3!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F154e853c-8b5e-4a3d-a824-dba8884f379f_657x231.png 1456w" width="657"/></picture><div></div></div></figure></div><p><strong>最上游的「晶片層」（Silicon providers）</strong>：</p><p>負責生產功率半導體本身，包括 ADI、英飛凌、Innoscience、MPS、Navitas、安森美、瑞薩、ROHM、ST、TI。這是 SiC 與 GaN 的純晶片世界。</p><p><strong>中間的「電源零件模組層」（Power system components）</strong>：</p><p>負責把晶片做成塞進機櫃／Sidecar 的盒子與模組，例如是PSU、PDU、BBU、SST 模組。這一層的玩家是<strong>台達電、Flex Power、Lead Wealth、光寶（LiteOn）等等</strong>。</p><p><strong>最外層的「機房系統層」（Data center power systems）</strong>：</p><p>負責整個機房的供電骨幹，包括母線、開關櫃、白空間配電。這一層的玩家是<strong>伊頓（Eaton）、施耐德（Schneider）、Vertiv等等</strong>。</p><p><strong>在 NVIDIA 眼中，台達電被歸在「零件模組層」，而 Vertiv、施耐德、伊頓被歸在「機房系統層」。</strong> 它們看似都在做資料中心供電，實際上站在相鄰、但不同的兩層。</p><p>而台達電的野心，不在於「在某一層做到最強」，而在於它擺明了不想待在自己那一層。</p><p>它正用 SST 這把攻城槌，從「零件模組層」往上爬進原本屬於系統層的地盤；同時又緊貼著晶片層，把上游的 SiC、GaN 直接吃進自己的設計裡。</p><p>這也是為什麼它會去發布資料中心 800V 直流的白皮書、去參與整套系統規格的定義。願意去定義整套系統的，通常是想當「跨層整合者」的人，而不是安分守己的純零件商。</p><p>所以台達電真正賣的，從來不只是「電」，也不只是「熱」，而是「電與熱在同一個機櫃裡彼此相安無事」這件事。</p><p>它的終極商業圖謀，是藉由賣「系統」，來確保自家「零件」能賣得更多、更貴。這也是為什麼它在 NVIDIA 的地圖上雖然被歸在「零件模組層」，卻能發揮超越該層級影響力的根本原因。</p><div><hr/></div><h2 class="section" id="6-6-NVIDIA-參考設計裡的關鍵角色">6.6 NVIDIA 參考設計裡的關鍵角色</h2><p>在 <strong>AI</strong> 的世界裡，<strong>NVIDIA</strong> 的「參考設計（Reference Design）」就是黃金標準。如果你的產品沒被列入其中，你連遞報價單給雲端巨頭的機會都沒有。</p><p>台達電是亞洲電源與散熱廠商中，極少數能深度參與 <strong>NVIDIA</strong> 參考設計的玩家。</p><p>在 GB200 世代，台達電的 PSU 與 <strong>BBU</strong> 就已是官方推薦的標準配備。到了次世代的平台，當系統全面轉向高壓直流與 <strong>SST</strong> 架構、且散熱從風冷徹底轉向液冷時，台達電更是早早就與 <strong>NVIDIA</strong> 的研發團隊並肩作戰，同時參與電力規範與散熱規範的制定。</p><p>這意味著，當微軟、Meta 或 AWS 按照 <strong>NVIDIA</strong> 的藍圖建造下一代資料中心時，台達電的產品早已預先寫進他們的採購清單裡。這種卡位優勢，是後續追趕者在幾年內都難以動搖的。</p><div><hr/></div><h1 class="chapter" id="第七章-誰真正跨過三道門檻">第七章｜誰真正跨過三道門檻</h1><p>第七章我們立下了三道門檻，分別是重電（電網接入與中壓配電）、輕電（伺服器板上的 PoL 供電），以及把這兩者與散熱綁在一起的「電熱雙生子」整合能力。</p><p>只跨過其中一道的玩家比比皆是，但能同時站穩三道的，全世界屈指可數。</p><h2 class="section" id="7-1-基準地圖-他們本來賣什麼-離得有多遠">7.1 基準地圖：他們本來賣什麼？離得有多遠？</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!HUNv!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3a0b474b-606e-45d3-8fa5-a4b777c339d3_1408x768.png 424w, https://substackcdn.com/image/fetch/$s_!HUNv!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3a0b474b-606e-45d3-8fa5-a4b777c339d3_1408x768.png 848w, https://substackcdn.com/image/fetch/$s_!HUNv!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3a0b474b-606e-45d3-8fa5-a4b777c339d3_1408x768.png 1272w, https://substackcdn.com/image/fetch/$s_!HUNv!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3a0b474b-606e-45d3-8fa5-a4b777c339d3_1408x768.png 1456w" type="image/webp"/><img alt="" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/3a0b474b-606e-45d3-8fa5-a4b777c339d3_1408x768.png","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":768,"width":1408,"resizeWidth":null,"bytes":1479302,"alt":null,"title":null,"type":"image/png","href":null,"belowTheFold":true,"topImage":false,"internalRedirect":"https://www.fomosoc.com/i/200415796?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3a0b474b-606e-45d3-8fa5-a4b777c339d3_1408x768.png","isProcessing":false,"align":null,"offset":false}' height="768" loading="lazy" sizes="100vw" src="images/img_029_f7181043.png" srcset="https://substackcdn.com/image/fetch/$s_!HUNv!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3a0b474b-606e-45d3-8fa5-a4b777c339d3_1408x768.png 424w, https://substackcdn.com/image/fetch/$s_!HUNv!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3a0b474b-606e-45d3-8fa5-a4b777c339d3_1408x768.png 848w, https://substackcdn.com/image/fetch/$s_!HUNv!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3a0b474b-606e-45d3-8fa5-a4b777c339d3_1408x768.png 1272w, https://substackcdn.com/image/fetch/$s_!HUNv!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3a0b474b-606e-45d3-8fa5-a4b777c339d3_1408x768.png 1456w" width="1408"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>這群被 NVIDIA 點名的巨頭，本來到底是賣什麼的？他們真的在賣一樣的東西嗎？</p><p>一度電要從外部電網一路送進 GPU，物理上必經這幾段：</p><p><strong>中壓電網 →〔變壓＋整流〕→ 直流母排 →〔機櫃級配電〕→〔伺服器電源 PSU〕→〔板上降壓〕→ GPU</strong></p><p>旁邊還永遠掛著兩條輔助線：<strong>斷電時頂上的電池備援（UPS／BBU）</strong>，以及<strong>包住這一切的散熱（風冷／液冷）</strong>。</p><h5>1. 重電灰區（大樓地下室的鋼鐵巨獸）</h5><ul><li><p><strong>本來賣什麼：</strong> 數噸重的變壓器、比人還高的中壓配電盤、卡車般大的柴油發電機。</p></li><li><p><strong>原住民：</strong> 施耐德（Schneider）、伊頓（Eaton）、ABB、西門子（Siemens）。</p></li><li><p><strong>日常狀態：</strong> 他們待在大樓地下室或戶外變電站，處理萬伏級的「洪水」。他們對伺服器機櫃長什麼樣毫無興趣，只負責把安全的交流電送到機房門口。</p></li></ul><h5>2. 設施白區（機房通道的環境守護者）</h5><ul><li><p><strong>本來賣什麼：</strong> 機房精密空調、冷卻分配單元（CDU）、大型機房 UPS、一整排的空機櫃。</p></li><li><p><strong>原住民：</strong> Vertiv（前艾默生網路能源）。</p></li><li><p><strong>日常狀態：</strong> 他們待在白區的通道上，負責維持整間機房的「溫度」與「不斷電環境」。他們不碰伺服器內部的電路，只負責在機櫃外圍「吹冷風、送大電」。</p></li></ul><h5>3. 晶片輕電（伺服器內部的微米級翻譯官）</h5><ul><li><p><strong>本來賣什麼：</strong> 伺服器電源供應器（PSU）、電池備援單元（BBU）、貼在 GPU 旁邊的電壓調節器（PoL）。</p></li><li><p><strong>原住民：</strong> 台達電（Delta）、光寶（LiteOn）、Flex Power。</p></li><li><p><strong>日常狀態：</strong> 他們待在狹窄的伺服器鐵殼內部，處理 12V 到 0.8V 的「微米級精密電壓」。他們本來是伺服器 ODM 廠（如廣達、富士康）的零件供應商，與大樓地下室的重電巨頭毫無交集。</p></li></ul><p>那為什麼今天大家會覺得他們突然在靠近、甚至要迎面相撞了？</p><p>因為 <strong>800V HVDC 這個新架構，把原本分開的段落硬生生壓縮、合併了。</strong> SST（固態變壓器）把原本得佔滿機房的「變壓＋整流」縮成一顆半導體等級的模組；BBU 把原本集中在機房中央的大型 UPS，拆成貼著機櫃的小電池。</p><p>於是在「盒子」與「房間」之間，長出了一塊<strong>以前根本不存在的新地盤：整合式電力機櫃（Power Rack／Sidecar）。</strong></p><p>這塊新地盤，逼著兩種原本不相干的物種第一次走向同一個產品：</p><p>台達電是<strong>從盒子往上爬</strong>，它本來就有 PSU 與 BBU，如今補上 SST，把整個機櫃打包成一個產品端出來。</p><p>Vertiv 與施耐德則是<strong>從房間往下伸</strong>，它們本來掌握 UPS、配電與散熱，如今被迫把能力做到機櫃這一級，還得端出自己的 HVDC 方案。</p><p>所以這場仗的本質不是「他們一直都在競爭」，而是「<strong>他們本來離得很遠，卻被同一個新架構推著，第一次在同一塊新地盤上狹路相逢</strong>」。</p><h2 class="section" id="7-2-晶片層-上游-不是對手-是燃料供應商">7.2 晶片層（上游）：不是對手，是燃料供應商</h2><p>地圖的最上游是晶片層，玩家包括 ADI、英飛凌、Innoscience、MPS、Navitas、安森美、瑞薩、ROHM、ST、TI。</p><p>這一層做的是最純粹的功率半導體——SiC、GaN 的裸晶與封裝元件。它們是整場革命的「燃料」，但它們不是台達電的對手，而是台達電的供應商。台達電的 SST、PSU 裡跳動的那顆心臟，正是來自這一層。</p><p>值得一提的是，這一層與下游的關係，是這幾年最微妙的一條暗線。當台達電這類整合商越往上游靠、甚至自己參與功率模組設計時，它與晶片廠之間，就同時是客戶、又隱隱是潛在的競合關係。</p><p>但就「800V HVDC 系統整合」這個主題而言，晶片層更多扮演的是賦能者，而非系統層級的競爭者。我們之後會另開一篇專文，專門拆解這一層的產業競局。</p><p>這一章接下來的主戰場，在下面兩層。</p><div><hr/></div><h2 class="section" id="7-3-機房系統層-站在同一層-卻有兩種完全不同的血統">7.3 機房系統層：站在同一層，卻有兩種完全不同的血統</h2><p>NVIDIA 定義的「機房系統層」主要負責機房級的供電骨幹。站在同一個位置上的這幾家公司，骨子裡流的卻是兩種完全不同的血：</p><h5>1. 重電下探者：施耐德（Schneider）、伊頓（Eaton）、ABB、西門子（Siemens）</h5><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!GwzG!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fea2aa371-9274-425e-8c15-f70bb7492289_1170x622.jpeg 424w, https://substackcdn.com/image/fetch/$s_!GwzG!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fea2aa371-9274-425e-8c15-f70bb7492289_1170x622.jpeg 848w, https://substackcdn.com/image/fetch/$s_!GwzG!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fea2aa371-9274-425e-8c15-f70bb7492289_1170x622.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!GwzG!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fea2aa371-9274-425e-8c15-f70bb7492289_1170x622.jpeg 1456w" type="image/webp"/><img alt="Accelerating AI-Ready Data Centers with Modular Cooling Innovation" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/ea2aa371-9274-425e-8c15-f70bb7492289_1170x622.jpeg","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":622,"width":1170,"resizeWidth":null,"bytes":null,"alt":"Accelerating AI-Ready Data Centers with Modular Cooling Innovation","title":"Accelerating AI-Ready Data Centers with Modular Cooling Innovation","type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="622" loading="lazy" sizes="100vw" src="images/img_030_f744da5c.jpeg" srcset="https://substackcdn.com/image/fetch/$s_!GwzG!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fea2aa371-9274-425e-8c15-f70bb7492289_1170x622.jpeg 424w, https://substackcdn.com/image/fetch/$s_!GwzG!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fea2aa371-9274-425e-8c15-f70bb7492289_1170x622.jpeg 848w, https://substackcdn.com/image/fetch/$s_!GwzG!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fea2aa371-9274-425e-8c15-f70bb7492289_1170x622.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!GwzG!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fea2aa371-9274-425e-8c15-f70bb7492289_1170x622.jpeg 1456w" title="Accelerating AI-Ready Data Centers with Modular Cooling Innovation" width="1170"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>這群百年電氣巨頭是純正的重電血統，手握全球電網與公用事業數十年的安規信任。</p><ul><li><p><strong>優勢：</strong> 擁有地下室的絕對主導權，中壓配電與大樓級 UPS 根基極深。</p></li><li><p><strong>劣勢：</strong> 缺乏微型晶片世界的「肌肉記憶」。面對需要高頻半導體與精密電源韌體的機櫃內部，他們顯得力不從心。</p></li><li><p><strong>應對策略：</strong> 「靠收購補洞」。例如施耐德在 2024 年底收購液冷廠商 Motivair。但買來的器官需要時間磨合，短時間內難以做到「電熱原生共同設計」。</p></li></ul><h5>2. 設施整合者：Vertiv</h5><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!Iioz!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F77fe4df3-5a3a-4efe-bf20-51cda31a213b_800x450.png 424w, https://substackcdn.com/image/fetch/$s_!Iioz!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F77fe4df3-5a3a-4efe-bf20-51cda31a213b_800x450.png 848w, https://substackcdn.com/image/fetch/$s_!Iioz!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F77fe4df3-5a3a-4efe-bf20-51cda31a213b_800x450.png 1272w, https://substackcdn.com/image/fetch/$s_!Iioz!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F77fe4df3-5a3a-4efe-bf20-51cda31a213b_800x450.png 1456w" type="image/webp"/><img alt="AI data center infrastructure" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/77fe4df3-5a3a-4efe-bf20-51cda31a213b_800x450.png","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":450,"width":800,"resizeWidth":null,"bytes":null,"alt":"AI data center infrastructure","title":null,"type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="450" loading="lazy" sizes="100vw" src="images/img_031_f0633138.png" srcset="https://substackcdn.com/image/fetch/$s_!Iioz!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F77fe4df3-5a3a-4efe-bf20-51cda31a213b_800x450.png 424w, https://substackcdn.com/image/fetch/$s_!Iioz!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F77fe4df3-5a3a-4efe-bf20-51cda31a213b_800x450.png 848w, https://substackcdn.com/image/fetch/$s_!Iioz!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F77fe4df3-5a3a-4efe-bf20-51cda31a213b_800x450.png 1272w, https://substackcdn.com/image/fetch/$s_!Iioz!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F77fe4df3-5a3a-4efe-bf20-51cda31a213b_800x450.png 1456w" title="AI data center infrastructure" width="800"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>Vertiv 是機房級「電＋熱」的整合大師，兩大看家本領是 Liebert 的精密溫控液冷，以及機房不斷電系統。</p><ul><li><p><strong>優勢：</strong> 在高密度機房的電熱整合與快速部署上極為強悍，這也是它過去兩年業績爆發、股價創下驚人漲幅的主因。</p></li><li><p><strong>劣勢：</strong> 它的根基是「設施整合（Facility Integration）」，而非「半導體功率電子」。因此，在最上游的固態變壓器（SST）與中壓直轉那一格，Vertiv 的原生技術比較缺乏。</p></li></ul><div><hr/></div><h2 class="section" id="7-4-電源零件模組層-台達電與它的-同物種">7.4 電源零件模組層：台達電與它的「同物種」</h2><p>這一層的名單遠比系統層短得多，考驗的是「把晶片變成能塞進機櫃、能扛保固的完整模組」的能力。</p><h5>1. 同物種的追趕者：Flex Power</h5><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!y-NJ!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fb722d409-25fa-4f99-b869-ab0b864923e8_1200x627.webp 424w, https://substackcdn.com/image/fetch/$s_!y-NJ!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fb722d409-25fa-4f99-b869-ab0b864923e8_1200x627.webp 848w, https://substackcdn.com/image/fetch/$s_!y-NJ!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fb722d409-25fa-4f99-b869-ab0b864923e8_1200x627.webp 1272w, https://substackcdn.com/image/fetch/$s_!y-NJ!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fb722d409-25fa-4f99-b869-ab0b864923e8_1200x627.webp 1456w" type="image/webp"/><img alt="Advancing the transition to 800 VDC data centers with NVIDIA | Flex" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/b722d409-25fa-4f99-b869-ab0b864923e8_1200x627.webp","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":627,"width":1200,"resizeWidth":null,"bytes":null,"alt":"Advancing the transition to 800 VDC data centers with NVIDIA | Flex","title":null,"type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="627" loading="lazy" sizes="100vw" src="images/img_032_6635a049.webp" srcset="https://substackcdn.com/image/fetch/$s_!y-NJ!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fb722d409-25fa-4f99-b869-ab0b864923e8_1200x627.webp 424w, https://substackcdn.com/image/fetch/$s_!y-NJ!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fb722d409-25fa-4f99-b869-ab0b864923e8_1200x627.webp 848w, https://substackcdn.com/image/fetch/$s_!y-NJ!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fb722d409-25fa-4f99-b869-ab0b864923e8_1200x627.webp 1272w, https://substackcdn.com/image/fetch/$s_!y-NJ!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fb722d409-25fa-4f99-b869-ab0b864923e8_1200x627.webp 1456w" title="Advancing the transition to 800 VDC data centers with NVIDIA | Flex" width="1200"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>Flex 是台達電真正的同物種，同樣具備電源系統整合能力，並積極布局高功率與 HVDC 方案。</p><ul><li><p><strong>差別：</strong> Flex 的重電、散熱與板載電源多半是靠一連串「併購」拼湊出來的器官；而台達電的功率電子與熱管理，是從同一個研發母體原生長出來的。</p></li></ul><h5>2. 守住本業的強者：光寶（LiteOn）</h5><p>光寶是台灣輕電的另一巨人，在伺服器電源（PSU）領域底蘊深厚。</p><ul><li><p><strong>差別：</strong> 與台達電相比，光寶在中壓與 SST 等重電上游的布局相對有限。它在自己這一層的本業極強，卻缺乏台達電那種往系統層往上爬的攻城槌。</p></li></ul><h5>3. 零件供應商：Lead Wealth、麥格米特（Megmeet）</h5><p>這兩家中國廠商被列入 NVIDIA 的零件模組層，說明在「零件」層級地緣政治壁壘相對較鬆。但它們的定位仍偏向單一零件供應，不具備跨層整合的系統級威脅。</p><blockquote><p><strong>台達電為什麼能脫穎而出？</strong></p><p>關鍵不在於它在這一層「最強」，而在於它是這一層裡，<strong>唯一同時具備「往上爬（SST 攻進系統層）」與「電熱原生整合」的玩家</strong>。</p><p>同層的 Flex 靠併購、光寶守本業、中國廠做零件，而台達電是那個拒絕待在原地、想橫跨三層的異類。</p></blockquote><div><hr/></div><h2 class="section" id="7-5-中國平行宇宙-能進來的是零件-進不來的是全棧">7.5 中國平行宇宙：能進來的是零件，進不來的是全棧</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!T5Kb!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3890a295-7bf1-4239-acae-b3027d852139_1055x704.jpeg 424w, https://substackcdn.com/image/fetch/$s_!T5Kb!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3890a295-7bf1-4239-acae-b3027d852139_1055x704.jpeg 848w, https://substackcdn.com/image/fetch/$s_!T5Kb!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3890a295-7bf1-4239-acae-b3027d852139_1055x704.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!T5Kb!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3890a295-7bf1-4239-acae-b3027d852139_1055x704.jpeg 1456w" type="image/webp"/><img alt="" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/3890a295-7bf1-4239-acae-b3027d852139_1055x704.jpeg","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":704,"width":1055,"resizeWidth":null,"bytes":null,"alt":null,"title":null,"type":null,"href":null,"belowTheFold":true,"topImage":false,"internalRedirect":null,"isProcessing":false,"align":null,"offset":false}' height="704" loading="lazy" sizes="100vw" src="images/img_033_bdbc31a0.jpeg" srcset="https://substackcdn.com/image/fetch/$s_!T5Kb!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3890a295-7bf1-4239-acae-b3027d852139_1055x704.jpeg 424w, https://substackcdn.com/image/fetch/$s_!T5Kb!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3890a295-7bf1-4239-acae-b3027d852139_1055x704.jpeg 848w, https://substackcdn.com/image/fetch/$s_!T5Kb!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3890a295-7bf1-4239-acae-b3027d852139_1055x704.jpeg 1272w, https://substackcdn.com/image/fetch/$s_!T5Kb!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3890a295-7bf1-4239-acae-b3027d852139_1055x704.jpeg 1456w" width="1055"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>談完 NVIDIA 的三層官方地圖，還有一群玩家活在地圖之外，中國的系統級整合者。</p><p>如前所述，中國的<strong>麥格米特、Lead Wealth</strong> 以「零件模組」身分進了 NVIDIA 的名單。但真正具備全棧威脅的那一個，卻完全不在 NVIDIA 的任何一層裡，那就是<strong>華為</strong>。</p><p>華為的 PowerPOD 預製化電力模組，把中壓輸入、配電、UPS 一路整合到貨櫃級的交付單元，其預製整合的速度與成本控制都是世界級水準。</p><p>更重要的是，華為的功率半導體、電源與散熱技術，全部是自家研發長出來的原生能力，而非外購拼湊。</p><p>把華為放上那三道門檻的尺，它一道都不缺。這是目前除了台達電之外，另一個在原生能力上最接近全棧的競爭者。</p><p>至於<strong>陽光電源</strong>（強在儲能與光伏逆變器）與<strong>英維克</strong>（專精精密溫控與散熱），可以歸為單點強者，但兩者都不是全棧式的威脅。</p><p>這裡浮現出整章最尖銳的一個對照：<strong>NVIDIA 願意把中國的零件模組商收進生態，卻把中國的全棧系統整合者華為徹底擋在三層之外。</strong> </p><p>華為唯一過不去的，從來不是技術門檻，而是地緣政治的門檻。它強到不被允許上桌。</p><div><hr/></div><h2 class="section" id="7-6-誠實檢視後的產業真相">7.6 誠實檢視後的產業真相</h2><p>把 NVIDIA 的三層攤開、再疊上重電／輕電的基因軸之後，產業真相其實清晰得多：</p><ol><li><p><strong>系統層玩家眾多、競爭很散：</strong> 重電巨頭根基深厚，但往機櫃內部力不從心，只能靠收購補洞；設施血統的 Vertiv 機房整合執行力強，但在 SST 與中壓直轉那一格天生是空的。</p></li><li><p><strong>零件模組層名單短得多：</strong> 光寶守本業、Flex 靠併購、中國廠做零件供應，而台達電是唯一一個拒絕待在原地、同時往系統層與晶片層兩頭跨的異類。</p></li></ol><p>逐一篩選下來，目前在三道門檻上原生布局相對最完整、領先幅度較大的，主要是<strong>台達電與華為</strong>兩家。</p><p>而能順利進入歐美超大規模資料中心供應鏈的，扣掉被地緣壁壘擋在門外的華為之後，<strong>台達電是目前原生能力布局最完整、相對領先的玩家之一</strong>。</p><p>必須特別澄清：指出這些企業的短處，並不代表它們不好。在這波 AI 浪潮中，上述每一家都在各自的層級裡扮演重要角色。</p><p>施耐德、西門子、伊頓、ABB 拿下全球電網更新與變電站升級的龐大訂單；Vertiv 憑藉優異的機房液冷與機櫃整合能力，業績與股價表現極其強勁。它們都是這場科技盛宴中無庸置疑的受益者。</p><p>然而，當我們把焦點縮到「800V HVDC」這個特定趨勢、並用 NVIDIA 的三層地圖去看時，台達電身為「零件模組層裡少數能往上跨進系統層、又能往下緊貼晶片層」的玩家，確實具備相對領先的優勢。</p><p>但這並非不可追趕的絕對優勢，而是目前領先幅度較大的一種狀態。後續的差距，仍取決於各家在 SST、中壓直轉與電熱原生整合上的執行力。</p><div><hr/></div><h1 class="chapter" id="第八章-終局的思辨-護城河會撐多久-價值又會沉到哪裡">第八章：終局的思辨，<strong>護城河</strong>會撐多久，價值又會沉到哪裡？</h1><p>走到這裡，前面八章其實都在做同一件事，就是解釋這場電力革命為什麼會發生、會怎麼發生，以及為什麼<strong>台達電</strong>剛好站在了那個最稀有的交集點上。</p><p>這最後一章，我們來思辨三個問題：台達電的護城河會被誰打穿？它真正的勝局在哪個時間點？以及，當運算徹底變成能源產業之後，錢最後會沉澱在哪一層？</p><h2 class="section" id="8-1-最危險的敵人-不是對手-而是客戶">8.1 最危險的敵人，不是對手，而是<strong>客戶</strong></h2><p>在這場遊戲裡，最有能力對台達電產生長期威脅的，從來不是<strong>施耐德</strong>、不是<strong>Vertiv</strong>，甚至不是<strong>華為</strong>，而是它最重要的<strong>客戶</strong>：<strong>NVIDIA</strong> 以及<strong>微軟</strong>、<strong>亞馬遜</strong>、<strong>Google</strong>、<strong>Meta</strong> 等雲端巨頭。</p><p>台達電真正賣的，不是單純的電或熱，而是「電與熱在同一個機櫃裡相安無事」的整合能力。</p><p>然而，這正是這些科技巨頭最想逐步收回去的東西。現在整個產業有一個明確趨勢，就是「自己的東西自己做」。</p><p>回想<strong>蘋果</strong>，它一開始也向外採購電源管理晶片，但隨著對產品體驗的掌控需求提高，重要環節最終還是會逐步收編回來。</p><p>如今<strong>NVIDIA</strong>和雲端巨頭也在走類似路徑，他們希望自己掌握更多電力與散熱的設計。</p><p>不過，這是否意味著台達電短期內會被客戶完全取代？目前來看機率不高。因為資料中心電力與散熱系統涉及高壓安全、全球規模量產、長期可靠度認證，以及極高的保固責任，這些門檻遠高於一般消費性電子產品。</p><p>為什麼這些巨頭目前仍需要依賴台達電？主要有三個現實原因：</p><p>第一是速度與製造規模的鴻溝。雲端巨頭擅長定義架構，但要把設計轉化為每年數十萬台、良率穩定且能全球量產的實體產品，這是台達電累積數十年的硬實力。在 AI 競賽中，時間窗口極為關鍵。</p><p>第二是<strong>NVIDIA</strong>的參考架構策略。</p><p><strong>NVIDIA</strong>目前把台達電、Vertiv 等廠商列為官方參考架構的重要合作對象，這在一定程度上形成生態系鎖定。但長期來看，客戶仍可能透過多供應商策略或逐步自研，來降低對單一廠商的依賴。</p><p>第三是安全與保固的責任分擔。</p><p>這可能是目前最難被取代的一點。當前 AI 機櫃使用<strong>800V</strong>高壓直流，旁邊又是液冷系統，一旦發生漏水漏電，損失極為慘重。雲端巨頭目前仍需要像台達電這樣，能為整個機櫃電力與散熱安全「打包票、扛保固」的實體工業廠商。</p><p>然而，這些優勢並非永久。客戶自研的趨勢確實存在，它會像一條無形的鞭子，持續逼迫台達電必須不斷往更高難度的技術推進。</p><p>如果台達電無法維持技術領先與製造優勢，客戶最終還是會逐步把更多環節收回去。</p><blockquote><p>這就是為什麼<strong>台達電</strong>的護城河必須被視為「<strong>動態的</strong>」，它目前站在相對有利的位置，但這個位置需要持續用技術領先和執行力來捍衛。</p></blockquote><div><hr/></div><h2 class="section" id="8-2-別看現在-真正的分野在2027之後">8.2 別看現在：真正的分野在<strong>2027</strong>之後</h2><p>在當下這個 Sidecar 過渡階段，市場比拼的主要是機房內的快速整合與部署速度。台達電在這個階段表現不錯，但<strong>Vertiv</strong>、FLEX、<strong>施耐德</strong>等玩家也都有能力分食這波訂單。</p><p>這也是為什麼過去兩年<strong>Vertiv</strong>的股價表現特別強勁，它正好卡在「快速部署」的甜蜜點上。</p><p>然而，當時間推進到<strong>2027</strong>年之後，全新機房開始採用原生直流（DC-native）架構、並以<strong>固態變壓器（SST）</strong>作為供電骨幹時，遊戲規則會出現明顯變化。</p><p>此時比拼的重點，將從「機房內的整合速度」，轉向「中壓直轉與電熱原生整合」的硬實力。</p><p>那些目前主要依賴併購來補強輕電或散熱的玩家，在這個階段可能會面臨較大的執行壓力。而那些能把重電上游、中壓直轉、以及電熱整合原生打通的廠商，則有機會在這個階段進一步拉開差距。</p><p>這意味著，<strong>台達電真正的放大效應會在 2027 年之後才逐步顯現</strong>。</p><p>換句話說，它此刻握著的，是一張「有時效性」的優勢牌。窗口會隨著 SST 成為標配而打開，但也會隨著客戶垂直整合與其他玩家的追趕而承壓。</p><div><hr/></div><h2 class="section" id="8-3-終局洞察-從-算力效率-到-能量效率-的範式轉移">8.3 終局洞察：從「算力效率」到「<strong>能量效率</strong>」的範式轉移</h2><div class="captioned-image-container"><figure><div class="image2-inset"><picture><source sizes="100vw" srcset="https://substackcdn.com/image/fetch/$s_!MgFw!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3548410c-5c9a-4ff5-b20c-d067569a3445_1408x768.png 424w, https://substackcdn.com/image/fetch/$s_!MgFw!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3548410c-5c9a-4ff5-b20c-d067569a3445_1408x768.png 848w, https://substackcdn.com/image/fetch/$s_!MgFw!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3548410c-5c9a-4ff5-b20c-d067569a3445_1408x768.png 1272w, https://substackcdn.com/image/fetch/$s_!MgFw!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3548410c-5c9a-4ff5-b20c-d067569a3445_1408x768.png 1456w" type="image/webp"/><img alt="" class="sizing-normal" data-attrs='{"src":"https://substack-post-media.s3.amazonaws.com/public/images/3548410c-5c9a-4ff5-b20c-d067569a3445_1408x768.png","srcNoWatermark":null,"fullscreen":null,"imageSize":null,"height":768,"width":1408,"resizeWidth":null,"bytes":1580600,"alt":null,"title":null,"type":"image/png","href":null,"belowTheFold":true,"topImage":false,"internalRedirect":"https://www.fomosoc.com/i/200415796?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3548410c-5c9a-4ff5-b20c-d067569a3445_1408x768.png","isProcessing":false,"align":null,"offset":false}' height="768" loading="lazy" sizes="100vw" src="images/img_034_50bcfb55.png" srcset="https://substackcdn.com/image/fetch/$s_!MgFw!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3548410c-5c9a-4ff5-b20c-d067569a3445_1408x768.png 424w, https://substackcdn.com/image/fetch/$s_!MgFw!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3548410c-5c9a-4ff5-b20c-d067569a3445_1408x768.png 848w, https://substackcdn.com/image/fetch/$s_!MgFw!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3548410c-5c9a-4ff5-b20c-d067569a3445_1408x768.png 1272w, https://substackcdn.com/image/fetch/$s_!MgFw!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F3548410c-5c9a-4ff5-b20c-d067569a3445_1408x768.png 1456w" width="1408"/></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image" tabindex="0" type="button"><svg fill="none" height="20" role="img" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5" viewbox="0 0 20 20" width="20" xmlns="http://www.w3.org/2000/svg"><g><title></title><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image" tabindex="0" type="button"><svg class="lucide lucide-maximize2 lucide-maximize-2" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24" width="20" xmlns="http://www.w3.org/2000/svg"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></figure></div><p>若將目光穿透商業競爭的煙幕，會發現這場電力革命背後，正在發生一場更為深遠的<strong>「範式轉移（Paradigm Shift）」</strong>。</p><p>過去三十年，科技產業的進步是由<strong>「摩爾定律（Moore’s Law）」</strong>驅動的。我們習慣了晶片每 18 個月效能翻倍、功耗卻保持不變的奇蹟。</p><p>在那個時代，算力的瓶頸在於「微縮電晶體的物理極限」，電力與散熱只是微不足道的後勤問題。</p><p>但今天，摩爾定律已經實質失效。AI 算力的增長，不再依賴電晶體的微縮，而是依賴<strong>「規模的堆疊」</strong>，把更多的晶片連在一起，灌進更多的電流。</p><p>在這種新範式下，資料中心不再只是擺放伺服器的機房，它本質上是一台<strong>「巨型的熱力學機器」</strong>。在這台機器裡：</p><ul><li><p>矽晶片（GPU）是發熱的電阻。</p></li><li><p><strong>800V HVDC</strong> 是減少熵增（減少無效廢熱）的輸電管道。</p></li><li><p>液冷系統是維持系統不崩潰的熱力學排出口。</p></li></ul><p>誰能用最少的電，把這股狂暴的能量送進晶片，再把產生的熱量無損地排出去，<strong>誰就是 AI 時代真正的贏家</strong>。</p><p>這解釋了為什麼<strong>微軟</strong>要去買核電廠、為什麼<strong>亞馬遜</strong>要將資料中心蓋在發電廠旁邊。算力競爭的終點，就是能源控制力的競爭。</p><blockquote><p>這意味著，AI 時代的競爭維度，已經從「算力效率（每秒能算多少次）」徹底轉移到了「<strong>能量效率</strong>（每度電能算多少次）」。</p></blockquote><div><hr/></div><h2 class="section">結語：鋼鐵與水路構築的算力脊樑</h2><p>我們談 AI 時，腦中浮現的往往是虛擬世界裡的智慧、無所不能的 AI 助手、螢幕上跳動的程式碼。但所有的虛擬智慧，最終都得錨定在實體世界的鋼鐵與水路上。</p><p>愛迪生與特斯拉在 140 年前的電流戰爭裡留下了關於效率與傳輸的課題，今天這道課題在 AI 機架上得到了最極致的解答，而且答案出人意料地是，被放逐了一百年的直流電，重新贏了回來。</p><p>台達電此刻正站在那道窄門前，握著一張有時效的好牌。它的窗口會隨著固態變壓器成為標配而變寬，也會隨著客戶們的垂直整合而承壓。</p><p>這兩條曲線誰跑得快，就是未來三到五年值得留意的一場賽跑。</p>
  </article>
  <div class="footer-cta">
    <p>本機離線版本 • 圖片與內文完整</p>
    <a class="primary" href="../../index.html">← 回索引</a>
    <a href="https://www.fomosoc.com/p/800v-hvdc-50hvdc" target="_blank" rel="noopener">在原站開啟 ↗</a>
  </div>
</div>
</body>
</html>